[TITLE]
Richmond Standard Water Supply System. Updated 22 December 2008
For more information on this network, see the file Richmond_readme.txt distributed
with this network, or email Kobus van Zyl at kobusvanzyl@mail.com

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern
 1               	69          	0.001       	                	;
 2               	183         	0           	                	;
 3               	183.82      	0           	                	;
 4               	183         	0           	                	;
 5               	183         	0           	                	;
 6               	186         	0           	                	;
 7               	183         	0           	                	;
 8               	183         	0           	                	;
 9               	68.85       	0.178       	                	;
 10              	166.42      	0           	                	;
 11              	166.48      	0           	                	;
 12              	154         	0           	                	;
 13              	154         	0           	                	;
 14              	146         	0           	                	;
 15              	136.51      	0.03        	Fac_1616        	;
 16              	126         	0           	                	;
 17              	126         	0           	                	;
 18              	126         	0           	                	;
 19              	132         	0           	                	;
 20              	64.00       	0.326       	                	;
 21              	132         	0.02        	Fac_1616        	;
 22              	132.2       	0.02        	Fac_11          	;
 23              	138         	0.03        	Fac_1616        	;
 24              	139         	0.05        	Fac_1616        	;
 25              	137         	0.03        	Fac_1616        	;
 26              	137         	0.04        	Fac_1616        	;
 27              	142         	0.09        	Fac_1616        	;
 28              	139         	0.11        	Fac_1616        	;
 29              	137         	0.04        	Fac_1616        	;
 30              	140         	0.03        	Fac_1616        	;
 31              	64.00       	0.152       	                	;
 32              	141         	0.02        	Fac_11          	;
 33              	141.67      	0.01        	Fac_1616        	;
 34              	141         	0.02        	Fac_1616        	;
 35              	142         	0.01        	Fac_1616        	;
 36              	144         	0.01        	Fac_1616        	;
 37              	145         	0.03        	Fac_1616        	;
 38              	145         	0           	                	;
 39              	144         	0.02        	Fac_1616        	;
 40              	145         	0.01        	Fac_1616        	;
 41              	144         	0.01        	Fac_1616        	;
 42              	64.00       	0.011       	                	;
 43              	145         	0           	                	;
 44              	122         	0           	                	;
 45              	110         	0.01        	Fac_1616        	;
 46              	108         	0           	                	;
 47              	107         	0           	                	;
 48              	107         	0.01        	Fac_11          	;
 49              	108         	0           	                	;
 50              	107         	0           	                	;
 51              	107         	0.01        	Fac_1616        	;
 52              	105.95      	0           	                	;
 53              	64.00       	0.005       	                	;
 54              	107         	0           	                	;
 55              	109         	0           	                	;
 56              	89          	0           	                	;
 57              	86          	0.01        	Fac_1616        	;
 58              	146         	0.01        	Fac_1616        	;
 59              	146         	0           	                	;
 60              	150         	0.04        	Fac_1616        	;
 61              	151         	0.01        	Fac_1616        	;
 62              	151.88      	0.04        	Fac_1616        	;
 63              	154         	0.01        	Fac_1616        	;
 64              	64.00       	0.097       	                	;
 65              	152         	0.01        	Fac_11          	;
 66              	155         	0           	                	;
 67              	156         	0.01        	Fac_11          	;
 68              	156         	0           	                	;
 69              	155         	0.07        	Fac_1616        	;
 70              	152         	0           	                	;
 71              	150         	0.02        	Fac_1616        	;
 72              	153         	0.02        	Fac_1616        	;
 73              	150         	0.09        	Fac_1616        	;
 74              	145.97      	0.03        	Fac_44          	;
 75              	64.00       	0.005       	                	;
 76              	147         	0.02        	Fac_11          	;
 77              	147         	0.02        	Fac_1616        	;
 78              	140         	0.03        	Fac_1616        	;
 79              	130         	0.1         	Fac_1616        	;
 80              	125.94      	0.06        	Fac_1616        	;
 81              	129         	0.02        	Fac_1616        	;
 82              	121         	0           	                	;
 83              	126.2       	0.01        	Fac_44          	;
 84              	132         	0.02        	Fac_1616        	;
 85              	102         	0.01        	Fac_1616        	;
 86              	64.00       	0.109       	                	;
 87              	113         	0.04        	Fac_1616        	;
 88              	98          	0           	                	;
 89              	98          	0.02        	Fac_44          	;
 90              	96.25       	0.02        	Fac_11          	;
 91              	98          	0           	                	;
 92              	98          	0           	                	;
 93              	98          	0           	                	;
 94              	98          	0.02        	Fac_1616        	;
 95              	105         	0.01        	Fac_1616        	;
 96              	110         	0           	                	;
 97              	63.00       	0.297       	                	;
 98              	115         	0.02        	Fac_1616        	;
 99              	110         	0.07        	Fac_1616        	;
 100             	115         	0           	                	;
 101             	112         	0.02        	Fac_11          	;
 102             	111.11      	0.04        	Fac_1616        	;
 103             	98          	0.01        	Fac_1616        	;
 104             	184         	0           	                	;
 105             	177         	0           	                	;
 106             	176         	0           	                	;
 107             	152         	0.02        	Fac_11          	;
 108             	150.85      	0.01        	Fac_11          	;
 109             	63.00       	0.007       	                	;
 110             	151         	0.01        	Fac_1313        	;
 111             	136.05      	0.01        	Fac_1313        	;
 112             	136         	0.05        	Fac_11          	;
 113             	134         	0.04        	Fac_11          	;
 114             	134         	0.11        	Fac_11          	;
 115             	135         	0.01        	Fac_1313        	;
 116             	135         	0.02        	Fac_11          	;
 117             	140         	0.01        	Fac_11          	;
 118             	133         	0.02        	Fac_11          	;
 119             	132         	0.01        	Fac_1313        	;
 120             	50          	0.276       	                	;
 121             	131         	0.01        	Fac_11          	;
 122             	131         	0           	                	;
 123             	130         	0.03        	Fac_11          	;
 124             	130         	0.04        	Fac_1313        	;
 125             	132.14      	0.01        	Fac_1313        	;
 126             	134         	0.01        	Fac_11          	;
 127             	135         	0.03        	Fac_11          	;
 128             	144         	0           	                	;
 129             	144         	0           	                	;
 130             	143         	0.01        	Fac_11          	;
 131             	50          	0.01        	Fac_88          	;
 132             	138.36      	0.01        	Fac_11          	;
 133             	143.93      	0.02        	Fac_11          	;
 134             	148         	0.02        	Fac_11          	;
 135             	147         	0.06        	Fac_11          	;
 136             	140         	0.03        	Fac_1313        	;
 137             	140         	0.01        	Fac_11          	;
 138             	143.17      	0.04        	Fac_11          	;
 139             	144         	0.05        	Fac_11          	;
 140             	147         	0.03        	Fac_11          	;
 141             	147         	0           	                	;
 142             	50          	0.006       	                	;
 143             	135.25      	0.05        	Fac_11          	;
 144             	148         	0.04        	Fac_11          	;
 145             	149         	0.01        	Fac_1313        	;
 146             	148         	0.02        	Fac_1313        	;
 147             	127         	0.01        	Fac_1313        	;
 148             	127         	0           	                	;
 149             	126         	0.02        	Fac_1313        	;
 150             	127         	0.04        	Fac_11          	;
 151             	135         	0.06        	Fac_11          	;
 152             	124.41      	0.04        	Fac_11          	;
 153             	50          	0.02        	Fac_88          	;
 154             	136         	0.02        	Fac_44          	;
 155             	125         	0.01        	Fac_11          	;
 156             	125         	0           	                	;
 157             	126         	0.02        	Fac_11          	;
 158             	127         	0.01        	Fac_11          	;
 159             	126         	0           	                	;
 160             	128         	0.04        	Fac_11          	;
 161             	133         	0.05        	Fac_11          	;
 162             	136         	0.04        	Fac_11          	;
 163             	133         	0.02        	Fac_11          	;
 164             	50          	0.116       	                	;
 165             	126         	0.01        	Fac_1313        	;
 166             	126         	0.02        	Fac_11          	;
 167             	130         	0.04        	Fac_11          	;
 168             	128         	0.01        	Fac_1313        	;
 169             	129         	0.01        	Fac_1313        	;
 170             	148         	0.05        	Fac_11          	;
 171             	139.5       	0.06        	Fac_11          	;
 172             	132         	0.06        	Fac_11          	;
 173             	126         	0.03        	Fac_11          	;
 174             	115         	0.01        	Fac_1313        	;
 175             	50          	0.006       	                	;
 176             	109         	0.04        	Fac_11          	;
 177             	127         	0           	Fac_55          	;
 178             	137         	0.04        	Fac_1313        	;
 179             	136         	0           	                	;
 180             	135         	0.03        	Fac_11          	;
 181             	130.29      	0.02        	Fac_1313        	;
 182             	126         	0.05        	Fac_11          	;
 183             	120         	0.04        	Fac_44          	;
 184             	120         	0           	                	;
 185             	116         	0.02        	Fac_1313        	;
 186             	112.18      	0.006       	                	;
 187             	122         	0.01        	Fac_1313        	;
 188             	125         	0.03        	Fac_11          	;
 189             	121         	0.11        	Fac_11          	;
 190             	108         	0           	                	;
 191             	109         	0.02        	Fac_11          	;
 192             	104.75      	0.02        	Fac_11          	;
 193             	134         	0.02        	Fac_11          	;
 194             	135         	0.01        	Fac_11          	;
 195             	131         	0.01        	Fac_11          	;
 196             	134         	0           	                	;
 197             	115         	0.164       	                	;
 198             	137         	0.01        	Fac_1313        	;
 199             	134         	0.03        	Fac_11          	;
 200             	136         	0.02        	Fac_1313        	;
 201             	134         	0.02        	Fac_11          	;
 202             	134         	0           	                	;
 203             	136         	0.06        	Fac_11          	;
 204             	136         	0.02        	Fac_11          	;
 205             	135         	0.01        	Fac_1313        	;
 206             	134.99      	0.03        	Fac_11          	;
 207             	135         	0.04        	Fac_11          	;
 208             	137.22      	0.322       	                	;
 209             	135         	0.03        	Fac_11          	;
 210             	130         	0.03        	Fac_1313        	;
 211             	125         	0.02        	Fac_11          	;
 212             	125         	0.02        	Fac_11          	;
 213             	124         	0.03        	Fac_11          	;
 214             	115         	0.01        	Fac_11          	;
 215             	137         	0.04        	Fac_11          	;
 216             	137         	0.02        	Fac_11          	;
 217             	136         	0.01        	Fac_1313        	;
 218             	134         	0.05        	Fac_11          	;
 219             	155.65      	0.359       	                	;
 220             	137         	0.06        	Fac_11          	;
 221             	131         	0.02        	Fac_11          	;
 222             	140         	0.01        	Fac_11          	;
 223             	138         	0.02        	Fac_11          	;
 224             	142.04      	0.05        	Fac_11          	;
 225             	128         	0.01        	Fac_1313        	;
 226             	129         	0.02        	Fac_11          	;
 227             	115         	0           	                	;
 228             	114.87      	0.02        	Fac_11          	;
 229             	119         	0.02        	Fac_11          	;
 230             	175         	0.196       	                	;
 231             	112         	0.01        	Fac_1313        	;
 232             	107         	0           	                	;
 233             	102.81      	0.05        	Fac_11          	;
 234             	123         	0.08        	Fac_11          	;
 235             	120.52      	0.02        	Fac_11          	;
 236             	117         	0.04        	Fac_11          	;
 237             	116         	0.01        	Fac_11          	;
 238             	112         	0.06        	Fac_11          	;
 239             	103         	0.05        	Fac_11          	;
 240             	103         	0.04        	Fac_11          	;
 241             	175         	0.002       	                	;
 242             	102         	0.01        	Fac_1313        	;
 243             	107         	0           	                	;
 244             	107         	0           	                	;
 245             	102         	0.02        	Fac_11          	;
 246             	100         	0.01        	Fac_1313        	;
 247             	101         	0.02        	Fac_11          	;
 248             	100         	0.01        	Fac_1313        	;
 249             	101         	0.01        	Fac_11          	;
 250             	103         	0           	                	;
 251             	175         	0.001       	                	;
 252             	101         	0           	                	;
 253             	104         	0           	                	;
 254             	104         	0           	                	;
 255             	109         	0.03        	Fac_11          	;
 256             	115.04      	0.07        	Fac_11          	;
 257             	140         	0           	                	;
 258             	140         	0           	                	;
 259             	140.3       	0.01        	Fac_1313        	;
 260             	175         	0           	                	;
 261             	143         	0.01        	Fac_11          	;
 262             	143         	0           	                	;
 263             	183.33      	0           	                	;
 264             	184         	0           	                	;
 265             	183.51      	0           	                	;
 266             	183.51      	0           	                	;
 267             	184         	0.02        	                	;
 268             	202         	0.04        	                	;
 269             	210         	0.02        	                	;
 270             	210         	0           	                	;
 271             	214         	0.01        	Fac_11          	;
 272             	213.29      	0.02        	                	;
 273             	175         	0           	                	;
 274             	212         	0.01        	                	;
 275             	213         	0.09        	Fac_88          	;
 276             	217         	0.01        	                	;
 277             	217         	0.01        	Fac_11          	;
 278             	220         	0.01        	Fac_11          	;
 279             	220         	0.01        	Fac_11          	;
 280             	222         	0.01        	                	;
 281             	223         	0.01        	Fac_88          	;
 282             	225         	0.01        	                	;
 283             	224         	0.01        	                	;
 284             	186         	0           	                	;
 285             	225         	0           	                	;
 286             	224.57      	0.02        	Fac_88          	;
 287             	225         	0.04        	                	;
 288             	218.37      	0.04        	                	;
 289             	219.00      	0           	                	;
 290             	218.74      	0           	                	;
 291             	218.74      	0           	                	;
 292             	219.00      	0           	                	;
 293             	218.74      	0           	                	;
 294             	219.00      	0           	                	;
 295             	218.74      	0           	                	;
 296             	219.00      	0           	                	;
 297             	219.00      	0           	                	;
 298             	186         	0           	                	;
 299             	219.00      	0           	                	;
 300             	237         	0           	                	;
 301             	235         	0.02        	Fac_2020        	;
 302             	228.53      	0.01        	Fac_44          	;
 303             	235         	0           	                	;
 304             	233.06      	0.05        	Fac_2020        	;
 305             	186         	0           	                	;
 306             	228         	0.06        	Fac_2020        	;
 307             	228         	0           	                	;
 308             	227         	0.03        	Fac_2020        	;
 309             	223         	0           	                	;
 310             	225         	0.03        	Fac_44          	;
 311             	222.00      	0.01        	                	;
 312             	222.00      	0           	                	;
 313             	222.00      	0           	                	;
 314             	222.00      	0           	                	;
 315             	222.00      	0           	                	;
 317             	221.50      	0           	                	;
 318             	183         	0           	                	;
 319             	222.00      	0           	                	;
 320             	222.00      	0           	                	;
 321             	222.00      	0           	                	;
 322             	222.00      	0           	                	;
 323             	222.00      	0           	                	;
 324             	221.03      	0           	                	;
 325             	222.00      	0           	                	;
 326             	222.00      	0           	                	;
 327             	218         	0           	                	;
 328             	205         	0           	                	;
 329             	203         	0           	                	;
 330             	203         	0           	                	;
 331             	186         	0           	                	;
 332             	203         	0.02        	Fac_2222        	;
 333             	203         	0.03        	Fac_2222        	;
 334             	211         	0.07        	Fac_2222        	;
 335             	213         	0.05        	Fac_2222        	;
 336             	202         	0           	                	;
 337             	203.85      	0.03        	Fac_2222        	;
 338             	206         	0.01        	Fac_2222        	;
 339             	206         	0.02        	Fac_2222        	;
 340             	209         	0.04        	Fac_2222        	;
 341             	210         	0.03        	Fac_2222        	;
 342             	185.78      	0           	                	;
 343             	210         	0.02        	Fac_2222        	;
 344             	211         	0.01        	Fac_2222        	;
 345             	210.98      	0           	                	;
 346             	208         	0.02        	Fac_2222        	;
 347             	206         	0.09        	Fac_2222        	;
 348             	200         	0.06        	Fac_2222        	;
 349             	205         	0.09        	Fac_2222        	;
 350             	202.45      	0.03        	Fac_2222        	;
 351             	195         	0.01        	Fac_2222        	;
 352             	198         	0.03        	Fac_2222        	;
 353             	185.78      	0           	                	;
 354             	198         	0           	                	;
 355             	197         	0.02        	Fac_2222        	;
 356             	186         	0           	                	;
 357             	185.46      	0           	                	;
 358             	185.48      	0           	                	;
 359             	187         	0           	                	;
 360             	187         	0           	                	;
 361             	187         	0           	                	;
 362             	185.42      	0           	                	;
 363             	185.42      	0           	                	;
 364             	197.00      	0           	                	;
 365             	196.65      	0           	                	;
 366             	196.20      	0           	                	;
 367             	195.00      	0           	                	;
 368             	205         	0           	                	;
 369             	205         	0           	                	;
 370             	205         	0           	                	;
 371             	205         	0           	                	;
 372             	205         	0           	                	;
 373             	205         	0           	                	;
 374             	202         	0           	                	;
 375             	197.17      	0           	                	;
 376             	193         	0.05        	Fac_1010        	;
 377             	194         	0.08        	Fac_1010        	;
 378             	193         	0.02        	Fac_1010        	;
 379             	192         	0.05        	Fac_1010        	;
 380             	186         	0.04        	Fac_1010        	;
 381             	186         	0           	                	;
 382             	180.41      	0.04        	Fac_1010        	;
 383             	179         	0.04        	Fac_1010        	;
 384             	175         	0           	                	;
 385             	174         	0.04        	Fac_1010        	;
 386             	172.9       	0           	                	;
 387             	185         	0.03        	Fac_1010        	;
 388             	181.63      	0.1         	Fac_1010        	;
 389             	171         	0.05        	Fac_1010        	;
 390             	180         	0.04        	Fac_1010        	;
 391             	175         	0.05        	Fac_1010        	;
 392             	180         	0.03        	Fac_1010        	;
 393             	187         	0.1         	Fac_1010        	;
 394             	177         	0.07        	Fac_1010        	;
 396             	170         	0.07        	Fac_1010        	;
 397             	167         	0           	                	;
 398             	177.3       	0.05        	Fac_1010        	;
 399             	178         	0.06        	Fac_1010        	;
 400             	179         	0           	                	;
 401             	192         	0.02        	Fac_11          	;
 402             	192         	0           	                	;
 403             	189         	0           	                	;
 404             	190         	0.04        	Fac_1010        	;
 405             	197         	0.01        	Fac_1010        	;
 407             	190         	0.01        	Fac_1010        	;
 408             	192         	0.02        	Fac_1010        	;
 409             	194.09      	0.03        	Fac_1010        	;
 410             	195         	0.01        	Fac_1010        	;
 411             	185         	0.03        	Fac_1010        	;
 412             	183         	0.03        	Fac_1010        	;
 413             	184         	0.02        	Fac_1010        	;
 414             	180         	0.05        	Fac_1010        	;
 415             	185         	0           	                	;
 416             	176         	0.03        	Fac_1010        	;
 417             	184         	0           	                	;
 418             	178.17      	0.03        	Fac_1010        	;
 419             	185         	0           	                	;
 420             	186         	0.02        	Fac_1010        	;
 421             	186         	0.01        	Fac_1010        	;
 422             	180         	0.07        	Fac_1010        	;
 423             	167         	0.05        	Fac_1010        	;
 424             	166         	0           	                	;
 425             	175         	0.07        	Fac_1010        	;
 426             	166         	0.05        	Fac_1010        	;
 427             	175         	0.05        	Fac_1010        	;
 428             	167         	0.06        	Fac_1010        	;
 429             	162         	0.02        	Fac_11          	;
 430             	162         	0           	                	;
 431             	161         	0.03        	Fac_1010        	;
 432             	171         	0.05        	Fac_1010        	;
 433             	171         	0.02        	Fac_1010        	;
 434             	167.95      	0.01        	Fac_1010        	;
 435             	166         	0.02        	Fac_1010        	;
 436             	157         	0           	                	;
 437             	174         	0.03        	Fac_1010        	;
 438             	170.19      	0.04        	Fac_1010        	;
 439             	175         	0.02        	Fac_1010        	;
 440             	176         	0           	                	;
 441             	177         	0.02        	Fac_1010        	;
 442             	173         	0.03        	Fac_1010        	;
 443             	175         	0.06        	Fac_1010        	;
 444             	177.56      	0           	                	;
 445             	165         	0.04        	Fac_1010        	;
 446             	165         	0.02        	Fac_1010        	;
 447             	165         	0.05        	Fac_1010        	;
 448             	169         	0.03        	Fac_1010        	;
 449             	169         	0.02        	Fac_1010        	;
 450             	162         	0.02        	Fac_1010        	;
 451             	164         	0.02        	Fac_1010        	;
 452             	160         	0.02        	Fac_1010        	;
 453             	167         	0           	                	;
 454             	146         	0.04        	Fac_1010        	;
 455             	144.49      	0           	                	;
 456             	140         	0.02        	Fac_1010        	;
 457             	140         	0           	                	;
 458             	140         	0.03        	Fac_1010        	;
 459             	202         	0           	                	;
 460             	200.56      	0.01        	Fac_11          	;
 461             	210         	0           	                	;
 462             	210         	0           	                	;
 463             	200         	0.04        	Fac_1010        	;
 464             	195         	0.03        	Fac_1010        	;
 465             	195         	0.02        	Fac_11          	;
 466             	193         	0.06        	Fac_1010        	;
 467             	187         	0.02        	Fac_1010        	;
 468             	187         	0.05        	Fac_1010        	;
 469             	182         	0.08        	Fac_1010        	;
 470             	183         	0.04        	Fac_1010        	;
 471             	189         	0.03        	Fac_1010        	;
 472             	197.79      	0.05        	Fac_1010        	;
 473             	194         	0.02        	Fac_1010        	;
 474             	212         	0.01        	Fac_1010        	;
 475             	211         	0           	                	;
 476             	198.44      	0           	                	;
 477             	148         	0           	                	;
 478             	179         	0.06        	Fac_1010        	;
 479             	153.7       	0.05        	Fac_1010        	;
 480             	148         	0           	                	;
 481             	147         	0           	                	;
 482             	153         	0           	                	;
 483             	154         	0           	                	;
 484             	152         	0           	                	;
 485             	152         	0           	                	;
 486             	151         	0           	                	;
 487             	150         	0.02        	Fac_1010        	;
 488             	150         	0           	                	;
 489             	148         	0.02        	Fac_11          	;
 490             	155         	0.06        	Fac_1010        	;
 491             	152         	0.02        	Fac_1010        	;
 492             	150         	0.05        	Fac_1010        	;
 493             	156.04      	0.03        	Fac_1010        	;
 494             	175         	0.06        	Fac_1010        	;
 495             	149         	0.02        	Fac_1010        	;
 496             	160         	0.05        	Fac_1010        	;
 497             	161         	0           	                	;
 498             	174         	0.06        	Fac_1010        	;
 499             	146         	0.03        	Fac_1010        	;
 500             	155         	0.02        	Fac_1010        	;
 501             	155         	0.02        	Fac_1010        	;
 502             	167         	0.06        	Fac_1010        	;
 503             	166         	0.03        	Fac_1010        	;
 504             	168.08      	0.04        	Fac_1010        	;
 505             	172.84      	0           	                	;
 506             	174         	0           	                	;
 507             	173         	0           	                	;
 508             	173         	0           	                	;
 509             	171         	0           	                	;
 510             	174         	0.04        	Fac_11          	;
 511             	166         	0.06        	Fac_11          	;
 512             	163.48      	0.05        	Fac_11          	;
 513             	162         	0.04        	Fac_11          	;
 514             	162         	0           	                	;
 515             	174         	0.08        	Fac_11          	;
 516             	166         	0.02        	Fac_11          	;
 517             	167         	0.03        	Fac_11          	;
 518             	161.31      	0.06        	Fac_11          	;
 519             	163         	0.07        	Fac_11          	;
 520             	155         	0.03        	Fac_11          	;
 521             	160         	0.04        	Fac_11          	;
 522             	159         	0.03        	Fac_11          	;
 523             	158         	0.03        	Fac_11          	;
 524             	157         	0.03        	Fac_11          	;
 525             	156         	0.04        	Fac_11          	;
 526             	156.1       	0.03        	Fac_11          	;
 527             	157         	0.01        	Fac_1212        	;
 528             	156         	0.109       	Fac_44          	;
 529             	157.87      	0.05        	Fac_11          	;
 530             	155         	0.02        	Fac_1212        	;
 531             	172         	0.02        	Fac_1212        	;
 532             	177         	0.02        	Fac_1212        	;
 533             	177         	0.05        	Fac_11          	;
 534             	182         	0.06        	Fac_11          	;
 535             	190         	0.05        	Fac_11          	;
 536             	190         	0.03        	Fac_11          	;
 537             	193         	0.06        	Fac_11          	;
 538             	193         	0.02        	Fac_1212        	;
 539             	194.11      	0.06        	Fac_11          	;
 540             	200         	0.04        	Fac_11          	;
 541             	176         	0.03        	Fac_11          	;
 542             	189         	0.05        	Fac_11          	;
 543             	189         	0           	                	;
 544             	189         	0           	                	;
 545             	182         	0           	                	;
 546             	179.45      	0.03        	Fac_11          	;
 547             	179         	0.02        	Fac_11          	;
 548             	182         	0           	                	;
 549             	179         	0.03        	Fac_11          	;
 550             	176         	0.04        	Fac_11          	;
 551             	180         	0           	                	;
 552             	178         	0.04        	Fac_11          	;
 553             	172         	0.02        	Fac_11          	;
 554             	168         	0.03        	Fac_11          	;
 555             	169         	0           	                	;
 556             	173         	0.03        	Fac_11          	;
 557             	165.55      	0.04        	Fac_11          	;
 558             	169         	0.04        	Fac_11          	;
 559             	172         	0.04        	Fac_11          	;
 560             	171         	0.09        	Fac_11          	;
 561             	173         	0.06        	Fac_11          	;
 562             	182         	0.02        	Fac_1212        	;
 563             	167         	0.07        	Fac_11          	;
 564             	161         	0           	                	;
 565             	161         	0           	                	;
 566             	163.22      	0.02        	Fac_11          	;
 567             	163         	0.03        	Fac_11          	;
 568             	165         	0.05        	Fac_11          	;
 569             	162         	0.02        	Fac_11          	;
 570             	158         	0.05        	Fac_11          	;
 571             	160         	0.01        	Fac_1212        	;
 572             	160         	0.02        	Fac_11          	;
 573             	160         	0.03        	Fac_11          	;
 574             	160         	0.03        	Fac_11          	;
 575             	160         	0.05        	Fac_11          	;
 576             	158         	0.06        	Fac_11          	;
 577             	163         	0.08        	Fac_11          	;
 578             	157         	0.04        	Fac_11          	;
 579             	153         	0           	                	;
 580             	153         	0           	                	;
 581             	153         	0.02        	Fac_11          	;
 582             	154.01      	0           	                	;
 583             	153         	0.03        	Fac_1212        	;
 584             	157         	0.03        	Fac_11          	;
 585             	156         	0           	                	;
 586             	155         	0.01        	Fac_1212        	;
 587             	155         	0           	                	;
 588             	154         	0.01        	Fac_11          	;
 589             	153         	0           	                	;
 590             	154.12      	0.03        	Fac_1212        	;
 591             	150         	0.02        	Fac_11          	;
 592             	150         	0           	                	;
 593             	150         	0.05        	Fac_11          	;
 594             	149         	0.02        	Fac_1212        	;
 595             	148         	0.03        	Fac_1212        	;
 596             	147.9       	0.02        	Fac_1212        	;
 597             	146         	0.01        	Fac_1212        	;
 598             	145         	0           	                	;
 599             	147         	0.02        	Fac_1212        	;
 600             	147         	0.03        	Fac_11          	;
 601             	147         	0           	                	;
 602             	154         	0           	                	;
 603             	154         	0           	                	;
 604             	154         	0           	                	;
 605             	154         	0.03        	Fac_1212        	;
 606             	150         	0.01        	Fac_1212        	;
 607             	149         	0.04        	Fac_11          	;
 608             	148.37      	0.07        	Fac_11          	;
 609             	147         	0.01        	Fac_11          	;
 610             	147         	0.04        	Fac_1212        	;
 611             	146         	0.02        	Fac_11          	;
 612             	144         	0.02        	Fac_11          	;
 613             	144         	0.06        	Fac_11          	;
 614             	142         	0.01        	Fac_11          	;
 615             	142         	0.01        	Fac_11          	;
 616             	142         	0           	                	;
 617             	141         	0.06        	Fac_11          	;
 618             	141         	0           	                	;
 619             	140.27      	0.03        	Fac_1212        	;
 620             	141         	0.03        	Fac_1212        	;
 621             	138         	0.04        	Fac_1212        	;
 622             	137         	0.03        	Fac_11          	;
 623             	137         	0           	                	;
 624             	137         	0           	                	;
 625             	148         	0.01        	Fac_1212        	;
 626             	158         	0.03        	Fac_1212        	;
 627             	147.82      	0.01        	Fac_11          	;
 628             	146         	0           	                	;
 629             	145         	0.01        	Fac_11          	;
 630             	143         	0           	                	;
 631             	143         	0           	                	;
 632             	69          	0           	                	;
 633             	69          	0           	                	;
 634             	139.02      	0           	                	;
 635             	139.82      	0           	                	;
 636             	139.82      	0           	                	;
 637             	140         	0           	                	;
 638             	140         	0           	                	;
 639             	139.08      	0           	                	;
 642             	140         	0           	                	;
 643             	141         	0           	                	;
 644             	157         	0           	                	;
 645             	157.09      	0           	                	;
 646             	158         	0           	                	;
 647             	160         	0           	                	;
 648             	160         	0           	                	;
 649             	160         	0           	                	;
 650             	160         	0           	                	;
 651             	160         	0           	                	;
 652             	166         	0           	                	;
 653             	171         	0           	                	;
 654             	170         	0           	                	;
 655             	169.28      	0           	                	;
 656             	169         	0           	                	;
 657             	170         	0           	                	;
 658             	170         	0           	                	;
 659             	169.28      	0           	                	;
 660             	169.28      	0.02        	Fac_2828        	;
 661             	170         	0           	                	;
 662             	167.46      	0           	                	;
 663             	166         	0.02        	Fac_11          	;
 664             	181         	0.01        	Fac_11          	;
 665             	181         	0           	                	;
 666             	173         	0           	                	;
 667             	172.63      	0           	                	;
 668             	173         	0           	                	;
 669             	173         	0           	                	;
 670             	172.63      	0           	                	;
 671             	170         	0           	                	;
 672             	182         	0           	                	;
 673             	182         	0.02        	Fac_2828        	;
 674             	185         	0           	                	;
 675             	185         	0           	                	;
 676             	185         	0           	                	;
 677             	185         	0           	                	;
 678             	185         	0           	                	;
 679             	178.35      	0           	                	;
 680             	173         	0           	                	;
 681             	170         	0.01        	Fac_11          	;
 682             	205.22      	0.02        	Fac_2828        	;
 683             	212.63      	0.01        	Fac_55          	;
 684             	219         	0.05        	Fac_11          	;
 685             	226.05      	0.03        	Fac_11          	;
 686             	242.04      	0.01        	Fac_11          	;
 687             	258         	0           	                	;
 688             	258         	0           	                	;
 689             	258         	0           	                	;
 690             	258         	0           	                	;
 691             	258         	0           	                	;
 693             	258         	0           	                	;
 694             	258         	0           	                	;
 695             	258         	0           	                	;
 696             	69          	0           	                	;
 697             	221.00      	0           	                	;
 698             	220.00      	0           	                	;
 699             	220.00      	0           	                	;
 700             	220.00      	0.002       	                	;
 701             	198.33      	0.007       	                	;
 702             	184         	0.007       	Fac_11          	;
 703             	184         	0           	                	;
 704             	213         	0           	Fac_88          	;
 705             	212         	0.003       	                	;
 706             	212         	0           	                	;
 707             	218         	0.003       	                	;
 708             	207         	0.001       	                	;
 709             	206         	0           	                	;
 710             	206         	0           	                	;
 711             	212         	0.001       	                	;
 712             	205         	0.003       	                	;
 713             	207         	0.003       	                	;
 714             	195         	0.002       	                	;
 715             	195         	0           	                	;
 716             	203.66      	0.002       	                	;
 717             	195         	0.002       	Fac_11          	;
 718             	189         	0.002       	                	;
 719             	188.5       	0.001       	                	;
 720             	186         	0.002       	Fac_11          	;
 721             	181.12      	0.003       	                	;
 722             	201         	0.003       	                	;
 723             	198         	0.001       	                	;
 724             	198         	0           	                	;
 725             	204         	0.002       	                	;
 726             	201         	0.002       	                	;
 727             	204         	0.002       	                	;
 728             	207         	0.003       	                	;
 729             	202.15      	0.003       	                	;
 730             	172         	0.008       	                	;
 731             	170.48      	0           	                	;
 732             	202         	0.006       	                	;
 733             	202         	0           	                	;
 734             	203         	0           	                	;
 735             	203         	0           	                	;
 736             	203         	0           	                	;
 739             	202         	0           	                	;
 740             	201.72      	0           	                	;
 741             	170         	0.03        	Fac_2626        	;
 742             	157.19      	0.01        	Fac_2626        	;
 743             	164         	0.02        	Fac_55          	;
 744             	175.68      	0.02        	Fac_2626        	;
 745             	177         	0           	                	;
 746             	177         	0           	                	;
 747             	177         	0           	                	;
 748             	176.16      	0           	                	;
 749             	175.69      	0           	                	;
 750             	177         	0           	                	;
 751             	177         	0           	                	;
 752             	177         	0           	                	;
 753             	177         	0           	                	;
 754             	177         	0           	                	;
 755             	183         	0           	                	;
 756             	183         	0.01        	Fac_2626        	;
 757             	187.97      	0.01        	Fac_2626        	;
 758             	188         	0           	                	;
 759             	190         	0           	                	;
 760             	196.41      	0.02        	Fac_2626        	;
 761             	235         	0           	                	;
 762             	237         	0           	                	;
 763             	235         	0           	                	;
 765             	69.7        	0           	                	;
 766             	69.7        	0           	                	;
 767             	69.59       	0           	                	;
 768             	69.59       	0           	                	;
 770             	69.39       	0           	                	;
 771             	69          	0           	                	;
 1517            	0           	0           	                	;
 1909            	0           	0           	                	;
 1925            	180         	-1          	Coalsgarth      	;
 1926            	180         	0           	                	;
 1949            	0           	0           	                	;
 1950            	0           	0           	                	;
 1977            	-20.00      	0           	                	;
 640             	140         	0           	                	;
 641             	139.82      	0           	                	;
 838             	145         	0           	                	;
 868             	156         	0           	                	;
 877             	146         	0           	                	;
 890             	132         	0           	                	;
 916             	176         	0           	                	;
 930             	140         	0           	                	;
 962             	147         	0           	                	;
 969             	148         	0           	                	;
 1114            	175         	0           	                	;
 1119            	183.51      	0           	                	;
 1147            	223         	0           	                	;
 1156            	225         	0           	                	;
 1162            	219.00      	0           	                	;
 1212            	222.00      	0           	                	;
 1219            	221.03      	0           	                	;
 1231            	186         	0           	                	;
 1238            	202         	0           	                	;
 1260            	194         	0           	                	;
 1268            	197.17      	0           	                	;
 1276            	187         	0           	                	;
 1289            	205         	0           	                	;
 1328            	171         	0           	                	;
 1341            	167         	0           	                	;
 1378            	166         	0           	                	;
 1394            	156.1       	0           	                	;
 1425            	210         	0           	                	;
 1442            	194         	0           	                	;
 1446            	200         	0           	                	;
 1451            	148         	0           	                	;
 1671            	160         	0           	                	;
 1697            	169.28      	0           	                	;
 1712            	172.63      	0           	                	;
 1720            	185         	0           	                	;
 1735            	258         	0           	                	;
 1748            	220.00      	0           	                	;
 1787            	202         	0           	                	;
 1808            	177         	0           	                	;
 1811            	177         	0           	                	;
 2016            	0           	0           	                	;
 2019            	0           	0           	                	;
 1791            	206         	0           	                	;
 1088            	102         	0           	                	;
 1109            	140.3       	0           	                	;
 1469            	156.04      	0           	                	;
 316             	221.50      	0           	                	;
 769             	69.39       	0           	                	;
 773             	219.75      	0           	                	;
 775             	224.00      	0           	                	;
 777             	238         	0           	                	;
 1034            	50          	0           	                	;
 1125            	184         	0           	                	;
 1167            	218.74      	0           	                	;
 1171            	219.00      	0           	                	;
 1215            	222.00      	0           	                	;
 1302            	196.65      	0           	                	;
 1643            	69.7        	0           	                	;
 1693            	69.59       	0           	                	;
 1794            	203         	0           	                	;
 1896            	0           	0           	                	;
 1931            	0           	0           	                	;
 1954            	0           	0           	                	;
 1971            	0           	0           	                	;
 2003            	0           	0           	                	;
 798             	154         	0           	                	;
 1199            	222.00      	0           	                	;
 1265            	186         	0           	                	;
 1305            	197.00      	0           	                	;
 1684            	169         	0           	                	;
 1818            	177         	0           	                	;
 1821            	177         	0           	                	;
 1834            	235         	0           	                	;
 1846            	69.39       	0           	                	;
 1899            	0           	0           	                	;
 1912            	0           	0           	                	;
 1934            	0           	0           	                	;
 1960            	0           	0           	                	;
 1963            	0           	0           	                	;
 1992            	-20.00      	0           	                	;
 2009            	0           	0           	                	;
 2012            	0           	0           	                	;
 1708            	172.63      	0.00        	                	;
 1815            	0           	0           	                	;
 1658            	0           	0           	                	;
 1690            	0           	0           	                	;
 1648            	0           	0           	                	;
 1005            	0           	0           	                	;
 1250            	0           	0           	                	;
 2002            	0           	0           	                	;
 774             	188         	0           	                	;
 776             	206         	0           	                	;
 1179            	0           	0           	                	;
 1197            	224.00      	0           	                	;
 1283            	200         	0           	                	;
 1838            	238         	0           	                	;
 1944            	0           	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern
 O               	1           	40              	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve
 A               	184.13      	3.12        	0.00        	3.37        	23.5        	0           	                	;
 B               	216         	3.37        	0.00        	3.65        	15.4        	0           	                	;
 C               	258.9       	1.84        	0           	2           	6.6         	0           	                	;
 D               	241.18      	1.94        	0.00        	2.11        	11.8        	0           	                	;
 E               	203.01      	2.47        	0.00        	2.69        	8           	0           	                	;
 F               	235.71      	1.96        	0.00        	2.19        	3.6         	0           	                	;

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 785             	2               	3               	3           	150         	28          	0           	Open  	;
 786             	2               	6               	4           	150         	100         	0           	Open  	;
 787             	1               	9               	3           	150         	120         	0           	Open  	;
 788             	3               	4               	5           	150         	120         	0           	Open  	;
 789             	4               	5               	6           	150         	120         	0           	Open  	;
 790             	4               	10              	401         	150         	120         	0           	Open  	;
 791             	5               	7               	3           	150         	120         	0           	Open  	;
 792             	7               	8               	5           	150         	130         	0           	Open  	;
 793             	7               	104             	9           	150         	120         	0           	Open  	;
 794             	9               	20              	586         	300         	140         	0           	Open  	;
 795             	10              	11              	3           	100         	120         	0           	Open  	;
 796             	11              	12              	328         	150         	120         	0           	Open  	;
 797             	12              	798             	1           	76          	70          	0           	Open  	;
 799             	798             	13              	1           	999         	150         	0           	Open  	;
 800             	12              	14              	447         	150         	120         	0           	Open  	;
 801             	13              	73              	125         	76          	140         	0           	Open  	;
 802             	14              	15              	59          	150         	120         	0           	Open  	;
 803             	14              	58              	7           	100         	120         	0           	Open  	;
 804             	15              	16              	471         	150         	120         	0           	Open  	;
 805             	16              	44              	113         	150         	120         	0           	Open  	;
 806             	17              	16              	42          	150         	120         	0           	Open  	;
 807             	17              	18              	80          	150         	120         	0           	Open  	;
 808             	18              	19              	226         	99          	130         	0           	Open  	;
 809             	19              	21              	49          	102         	10          	0           	Open  	;
 810             	19              	25              	51          	102         	10          	0           	Open  	;
 811             	21              	22              	103         	100         	120         	0           	Open  	;
 812             	21              	23              	110         	100         	140         	0           	Open  	;
 813             	20              	31              	491         	300         	140         	0           	Open  	;
 814             	23              	24              	36          	76          	110         	0           	Open  	;
 815             	24              	25              	115         	76          	20          	0           	Open  	;
 816             	24              	27              	58          	76          	110         	0           	Open  	;
 817             	25              	26              	53          	102         	30          	0           	Open  	;
 818             	26              	27              	131         	76          	70          	0           	Open  	;
 819             	26              	29              	55          	102         	70          	0           	Open  	;
 820             	27              	28              	168         	76          	110         	0           	Open  	;
 821             	28              	29              	163         	76          	110         	0           	Open  	;
 822             	28              	30              	52          	76          	110         	0           	Open  	;
 823             	29              	30              	157         	102         	100         	0           	Open  	;
 824             	30              	32              	32          	102         	110         	0           	Open  	;
 825             	32              	33              	55          	102         	110         	0           	Open  	;
 826             	32              	34              	8           	102         	80          	0           	Open  	;
 827             	31              	42              	10          	300         	140         	0           	Open  	;
 828             	34              	35              	52          	76          	120         	0           	Open  	;
 829             	34              	36              	54          	102         	110         	0           	Open  	;
 830             	36              	37              	24          	76          	110         	0           	Open  	;
 831             	36              	40              	11          	102         	130         	0           	Open  	;
 832             	37              	38              	45          	76          	120         	0           	Open  	;
 833             	37              	39              	8           	76          	120         	0           	Open  	;
 834             	38              	39              	95          	76          	120         	0           	Open  	;
 835             	40              	41              	53          	76          	120         	0           	Open  	;
 836             	40              	43              	6           	102         	130         	0           	Open  	;
 837             	43              	838             	10.534      	102         	100         	0           	Open  	;
 840             	42              	53              	17          	150         	130         	0           	Open  	;
 841             	42              	64              	9           	250         	140         	0           	Open  	;
 842             	44              	45              	560         	102         	110         	0           	Open  	;
 843             	45              	46              	78          	100         	130         	0           	Open  	;
 844             	45              	47              	53          	99          	130         	0           	Open  	;
 845             	47              	48              	3           	99          	130         	0           	Open  	;
 846             	47              	50              	3           	33          	140         	0           	Open  	;
 847             	48              	49              	39          	51          	70          	0           	Open  	;
 848             	48              	52              	39          	99          	130         	0           	Open  	;
 849             	50              	51              	3           	63          	70          	0           	Open  	;
 850             	51              	54              	19          	63          	70          	0           	Open  	;
 851             	51              	56              	285         	33          	140         	0           	Open  	;
 852             	54              	55              	123         	63          	70          	0           	Open  	;
 853             	56              	57              	87          	51          	70          	0           	Open  	;
 854             	58              	59              	37          	76          	110         	0           	Open  	;
 855             	58              	74              	240         	76          	110         	0           	Open  	;
 856             	59              	60              	71          	76          	110         	0           	Open  	;
 857             	60              	61              	77          	76          	120         	0           	Open  	;
 858             	60              	62              	174         	76          	110         	0           	Open  	;
 859             	62              	63              	8           	76          	70          	0           	Open  	;
 860             	62              	67              	60          	76          	140         	0           	Open  	;
 861             	63              	65              	63          	76          	70          	0           	Open  	;
 862             	63              	66              	39          	76          	70          	0           	Open  	;
 863             	64              	75              	16          	150         	130         	0           	Open  	;
 864             	64              	86              	295         	250         	140         	0           	Open  	;
 865             	67              	68              	6           	76          	110         	0           	Open  	;
 866             	67              	69              	77          	76          	140         	0           	Open  	;
 867             	68              	868             	7.256       	76          	90          	0           	Open  	;
 870             	69              	13              	137         	76          	140         	0           	Open  	;
 871             	69              	70              	58          	76          	120         	0           	Open  	;
 872             	70              	71              	29          	51          	140         	0           	Open  	;
 873             	70              	72              	46          	76          	120         	0           	Open  	;
 874             	73              	77              	132         	76          	100         	0           	Open  	;
 875             	74              	76              	208         	76          	80          	0           	Open  	;
 876             	76              	877             	10.742      	76          	70          	0           	Open  	;
 879             	77              	76              	13          	76          	70          	0           	Open  	;
 880             	77              	78              	28          	76          	100         	0           	Open  	;
 881             	78              	79              	117         	76          	140         	0           	Open  	;
 882             	78              	87              	167         	76          	130         	0           	Open  	;
 883             	79              	80              	37          	100         	130         	0           	Open  	;
 884             	79              	81              	13          	76          	120         	0           	Open  	;
 885             	81              	82              	60          	51          	70          	0           	Open  	;
 886             	81              	83              	66          	76          	120         	0           	Open  	;
 887             	83              	84              	126         	102         	70          	0           	Open  	;
 888             	83              	85              	307         	76          	110         	0           	Open  	;
 889             	84              	890             	16          	102         	70          	0           	Open  	;
 892             	85              	87              	113         	76          	130         	0           	Open  	;
 893             	85              	88              	238         	76          	110         	0           	Open  	;
 894             	86              	97              	66          	250         	140         	0           	Open  	;
 895             	88              	89              	3           	76          	110         	0           	Open  	;
 896             	88              	95              	145         	76          	110         	0           	Open  	;
 897             	89              	90              	150         	73          	130         	0           	Open  	;
 898             	89              	91              	2           	76          	120         	0           	Open  	;
 899             	91              	92              	42          	51          	70          	0           	Open  	;
 900             	92              	93              	55          	33          	140         	0           	Open  	;
 901             	93              	94              	15          	25          	70          	0           	Open  	;
 902             	95              	96              	49          	76          	110         	0           	Open  	;
 903             	96              	98              	86          	76          	70          	0           	Open  	;
 904             	96              	99              	7           	76          	10          	0           	Open  	;
 905             	97              	109             	22          	100         	140         	0           	Open  	;
 906             	97              	120             	894         	250         	130         	0           	Open  	;
 907             	99              	100             	275         	76          	110         	0           	Open  	;
 908             	99              	101             	97          	76          	120         	0           	Open  	;
 909             	100             	102             	161         	81          	130         	0           	Open  	;
 910             	102             	103             	248         	40          	140         	0           	Open  	;
 911             	104             	105             	62          	152         	110         	0           	Open  	;
 912             	104             	263             	41          	100         	100         	0           	Open  	;
 913             	105             	106             	27          	152         	110         	0           	Open  	;
 914             	106             	107             	174         	152         	110         	0           	Open  	;
 915             	916             	444             	3.118       	150         	100         	0           	Open  	;
 918             	107             	108             	90          	76          	110         	0           	Open  	;
 919             	107             	110             	20          	80          	130         	0           	Open  	;
 920             	107             	111             	92          	152         	100         	0           	Open  	;
 921             	111             	112             	31          	152         	140         	0           	Open  	;
 922             	111             	118             	127         	76          	70          	0           	Open  	;
 923             	112             	113             	93          	76          	30          	0           	Open  	;
 924             	112             	119             	93          	152         	110         	0           	Open  	;
 925             	113             	114             	6           	76          	70          	0           	Open  	;
 926             	113             	115             	31          	76          	30          	0           	Open  	;
 927             	115             	116             	19          	51          	70          	0           	Open  	;
 928             	115             	117             	65          	51          	90          	0           	Open  	;
 929             	117             	930             	7.2         	51          	70          	0           	Open  	;
 932             	119             	121             	39          	152         	110         	0           	Open  	;
 933             	121             	122             	8           	20          	140         	0           	Open  	;
 934             	121             	123             	73          	152         	110         	0           	Open  	;
 935             	120             	131             	19          	250         	130         	0           	Open  	;
 936             	123             	124             	10          	152         	110         	0           	Open  	;
 937             	123             	183             	124         	100         	140         	0           	Open  	;
 938             	124             	125             	108         	102         	90          	0           	Open  	;
 939             	124             	178             	70          	152         	80          	0           	Open  	;
 940             	125             	126             	92          	51          	70          	0           	Open  	;
 941             	125             	127             	23          	102         	50          	0           	Open  	;
 942             	127             	128             	122         	102         	110         	0           	Open  	;
 943             	127             	215             	51          	102         	110         	0           	Open  	;
 944             	128             	129             	10          	102         	110         	0           	Open  	;
 945             	129             	130             	32          	51          	70          	0           	Open  	;
 946             	129             	132             	26          	102         	110         	0           	Open  	;
 947             	132             	133             	112         	76          	40          	0           	Open  	;
 948             	132             	136             	43          	102         	90          	0           	Open  	;
 949             	131             	142             	21          	100         	120         	0           	Open  	;
 950             	131             	153             	1356        	250         	140         	0           	Open  	;
 951             	133             	134             	71          	76          	70          	0           	Open  	;
 952             	133             	135             	66          	76          	110         	0           	Open  	;
 953             	135             	139             	173         	76          	110         	0           	Open  	;
 954             	136             	137             	35          	51          	70          	0           	Open  	;
 955             	136             	138             	115         	102         	90          	0           	Open  	;
 956             	138             	139             	33          	100         	40          	0           	Open  	;
 957             	138             	224             	114         	76          	50          	0           	Open  	;
 958             	139             	140             	36          	100         	120         	0           	Open  	;
 959             	140             	141             	7           	100         	140         	0           	Open  	;
 960             	140             	143             	179         	102         	110         	0           	Open  	;
 961             	141             	962             	9           	100         	100         	0           	Open  	;
 964             	143             	144             	113         	76          	50          	0           	Open  	;
 965             	143             	147             	168         	102         	100         	0           	Open  	;
 966             	144             	145             	13          	76          	70          	0           	Open  	;
 967             	144             	146             	127         	76          	50          	0           	Open  	;
 968             	146             	969             	7.69        	76          	70          	0           	Open  	;
 971             	147             	148             	10          	76          	70          	0           	Open  	;
 972             	147             	149             	81          	102         	100         	0           	Open  	;
 973             	149             	150             	42          	102         	70          	0           	Open  	;
 974             	149             	155             	35          	102         	110         	0           	Open  	;
 975             	150             	151             	99          	76          	10          	0           	Open  	;
 976             	150             	152             	30          	76          	70          	0           	Open  	;
 977             	151             	154             	126         	76          	10          	0           	Open  	;
 978             	152             	154             	96          	76          	10          	0           	Open  	;
 979             	154             	162             	33          	76          	100         	0           	Open  	;
 980             	153             	164             	363         	250         	120         	0           	Open  	;
 981             	155             	156             	9           	76          	70          	0           	Open  	;
 982             	155             	157             	53          	102         	110         	0           	Open  	;
 983             	157             	158             	40          	51          	70          	0           	Open  	;
 984             	157             	159             	4           	102         	110         	0           	Open  	;
 985             	159             	160             	61          	76          	70          	0           	Open  	;
 986             	159             	165             	9           	102         	80          	0           	Open  	;
 987             	160             	161             	116         	76          	10          	0           	Open  	;
 988             	160             	163             	72          	76          	10          	0           	Open  	;
 989             	161             	162             	112         	73          	150         	0           	Open  	;
 990             	162             	163             	40          	76          	10          	0           	Open  	;
 991             	165             	166             	120         	102         	80          	0           	Open  	;
 992             	165             	174             	295         	100         	130         	0           	Open  	;
 993             	164             	175             	5           	250         	130         	0           	Open  	;
 994             	166             	167             	43          	76          	60          	0           	Open  	;
 995             	166             	173             	100         	102         	70          	0           	Open  	;
 996             	167             	168             	39          	76          	70          	0           	Open  	;
 997             	167             	169             	28          	76          	70          	0           	Open  	;
 998             	167             	170             	154         	76          	60          	0           	Open  	;
 999             	170             	171             	179         	76          	60          	0           	Open  	;
 1000            	171             	172             	164         	76          	20          	0           	Open  	;
 1001            	172             	173             	108         	76          	20          	0           	Open  	;
 1002            	174             	176             	67          	100         	130         	0           	Open  	;
 1003            	174             	177             	446         	25          	70          	0           	Open  	;
 1004            	175             	1005            	12.632      	250         	137.5       	0           	Open  	;
 1010            	178             	179             	18          	102         	20          	0           	Open  	;
 1011            	178             	201             	32          	102         	110         	0           	Open  	;
 1012            	179             	180             	42          	76          	70          	0           	Open  	;
 1013            	179             	181             	25          	102         	20          	0           	Open  	;
 1014            	181             	182             	50          	102         	70          	0           	Open  	;
 1015            	182             	183             	64          	102         	30          	0           	Open  	;
 1016            	182             	188             	33          	102         	110         	0           	Open  	;
 1017            	183             	184             	12          	102         	70          	0           	Open  	;
 1018            	184             	185             	19          	51          	140         	0           	Open  	;
 1019            	184             	187             	70          	102         	70          	0           	Open  	;
 1020            	186             	197             	5           	250         	140         	0           	Open  	;
 1021            	188             	189             	93          	76          	100         	0           	Open  	;
 1022            	188             	193             	63          	102         	90          	0           	Open  	;
 1023            	189             	190             	83          	76          	30          	0           	Open  	;
 1024            	189             	199             	91          	76          	70          	0           	Open  	;
 1025            	190             	191             	87          	100         	70          	0           	Open  	;
 1026            	190             	192             	38          	76          	30          	0           	Open  	;
 1027            	193             	194             	23          	102         	60          	0           	Open  	;
 1028            	193             	196             	38          	76          	70          	0           	Open  	;
 1029            	194             	195             	53          	73          	140         	0           	Open  	;
 1030            	194             	206             	63          	102         	60          	0           	Open  	;
 1031            	196             	198             	83          	76          	70          	0           	Open  	;
 1032            	196             	199             	3           	76          	70          	0           	Open  	;
 1033            	164             	1034            	16          	250         	137.5       	0           	Open  	;
 1035            	1034            	197             	1           	999         	150         	0           	CV    	;
 1036            	197             	208             	520         	250         	130         	0           	Open  	;
 1037            	199             	200             	40          	100         	130         	0           	Open  	;
 1038            	201             	202             	36          	51          	70          	0           	Open  	;
 1039            	201             	203             	32          	102         	110         	0           	Open  	;
 1040            	203             	204             	37          	102         	110         	0           	Open  	;
 1041            	203             	215             	95          	100         	140         	0           	Open  	;
 1042            	204             	205             	77          	76          	80          	0           	Open  	;
 1043            	204             	206             	44          	102         	20          	0           	Open  	;
 1044            	205             	211             	96          	76          	80          	0           	Open  	;
 1045            	206             	207             	25          	76          	10          	0           	Open  	;
 1046            	207             	209             	67          	76          	70          	0           	Open  	;
 1047            	207             	210             	23          	76          	10          	0           	Open  	;
 1048            	208             	219             	543         	250         	140         	0           	Open  	;
 1049            	210             	211             	35          	76          	70          	0           	Open  	;
 1050            	210             	213             	74          	76          	20          	0           	Open  	;
 1051            	211             	212             	8           	76          	60          	0           	Open  	;
 1052            	212             	213             	42          	76          	20          	0           	Open  	;
 1053            	212             	214             	60          	76          	90          	0           	Open  	;
 1054            	214             	236             	27          	76          	10          	0           	Open  	;
 1055            	214             	238             	36          	76          	100         	0           	Open  	;
 1056            	215             	216             	17          	102         	70          	0           	Open  	;
 1057            	216             	217             	45          	102         	60          	0           	Open  	;
 1058            	216             	218             	65          	73          	140         	0           	Open  	;
 1059            	217             	218             	28          	76          	70          	0           	Open  	;
 1060            	217             	220             	74          	76          	80          	0           	Open  	;
 1061            	218             	234             	78          	76          	50          	0           	Open  	;
 1062            	220             	221             	67          	51          	70          	0           	Open  	;
 1063            	220             	222             	68          	76          	80          	0           	Open  	;
 1064            	219             	230             	642         	250         	120         	0           	Open  	;
 1065            	222             	223             	43          	51          	70          	0           	Open  	;
 1066            	222             	224             	26          	76          	80          	0           	Open  	;
 1067            	224             	225             	129         	100         	120         	0           	Open  	;
 1068            	225             	226             	56          	100         	130         	0           	Open  	;
 1069            	225             	227             	92          	100         	120         	0           	Open  	;
 1070            	227             	228             	34          	73          	130         	0           	Open  	;
 1071            	227             	232             	59          	100         	140         	0           	Open  	;
 1072            	228             	229             	31          	73          	140         	0           	Open  	;
 1073            	228             	231             	29          	73          	140         	0           	Open  	;
 1074            	230             	241             	2           	150         	120         	0           	Open  	;
 1075            	232             	233             	4           	76          	70          	0           	Open  	;
 1076            	232             	243             	6           	76          	50          	0           	Open  	;
 1077            	233             	238             	101         	76          	70          	0           	Open  	;
 1078            	233             	239             	100         	76          	70          	0           	Open  	;
 1079            	234             	235             	58          	76          	100         	0           	Open  	;
 1080            	236             	234             	62          	76          	10          	0           	Open  	;
 1081            	236             	237             	60          	63          	70          	0           	Open  	;
 1082            	238             	239             	69          	76          	110         	0           	Open  	;
 1083            	239             	240             	11          	76          	80          	0           	Open  	;
 1084            	240             	242             	76          	76          	50          	0           	Open  	;
 1085            	240             	249             	36          	76          	80          	0           	Open  	;
 1086            	242             	243             	71          	76          	50          	0           	Open  	;
 1087            	242             	1088            	4           	76          	70          	0           	Open  	;
 1089            	1088            	245             	1           	999         	150         	0           	Open  	;
 1090            	241             	251             	3           	150         	120         	0           	Open  	;
 1091            	243             	244             	8           	51          	70          	0           	Open  	;
 1092            	245             	246             	98          	76          	70          	0           	Open  	;
 1093            	245             	247             	32          	76          	20          	0           	Open  	;
 1094            	246             	247             	32          	76          	70          	0           	Open  	;
 1095            	247             	248             	60          	76          	30          	0           	Open  	;
 1096            	248             	249             	14          	76          	50          	0           	Open  	;
 1097            	248             	252             	11          	51          	10          	0           	Open  	;
 1098            	249             	250             	40          	100         	130         	0           	Open  	;
 1099            	250             	255             	53          	100         	130         	0           	Open  	;
 1100            	252             	253             	65          	51          	10          	0           	Open  	;
 1101            	251             	260             	2           	150         	130         	0           	Open  	;
 1102            	253             	254             	14          	51          	70          	0           	Open  	;
 1103            	253             	255             	22          	51          	10          	0           	Open  	;
 1104            	255             	256             	289         	100         	120         	0           	Open  	;
 1105            	256             	257             	85          	100         	140         	0           	Open  	;
 1106            	256             	258             	151         	76          	70          	0           	Open  	;
 1107            	257             	634             	6           	100         	70          	0           	Open  	;
 1108            	258             	1109            	15          	76          	70          	0           	Open  	;
 1110            	1109            	259             	1           	999         	150         	0           	Open  	;
 1111            	259             	261             	193         	76          	70          	0           	Open  	;
 1112            	261             	262             	45          	51          	140         	0           	Open  	;
 1113            	260             	1114            	3           	250         	120         	0           	Open  	;
 1116            	260             	273             	7           	250         	130         	0           	Open  	;
 1117            	263             	264             	3           	100         	100         	0           	Open  	;
 1118            	263             	1119            	5           	76          	70          	0           	Open  	;
 1121            	1125            	266             	5           	100         	100         	0           	CV    	;
 1127            	265             	266             	3           	76          	70          	0           	Open  	;
 1128            	266             	267             	3           	100         	70          	0           	Open  	;
 1129            	267             	268             	296         	152         	60          	0           	Open  	;
 1130            	268             	269             	249         	152         	60          	0           	Open  	;
 1131            	269             	270             	4           	102         	70          	0           	Open  	;
 1132            	269             	271             	48          	152         	60          	0           	Open  	;
 1133            	270             	462             	1.414       	102         	70          	0           	Open  	;
 1134            	271             	272             	73          	100         	100         	0           	Open  	;
 1135            	271             	276             	44          	152         	60          	0           	Open  	;
 1136            	272             	274             	129         	76          	70          	0           	Open  	;
 1137            	274             	275             	31          	76          	70          	0           	Open  	;
 1138            	273             	305             	245         	250         	120         	0           	Open  	;
 1139            	276             	277             	53          	76          	70          	0           	Open  	;
 1140            	276             	278             	31          	152         	60          	0           	Open  	;
 1141            	278             	279             	105         	100         	100         	0           	Open  	;
 1142            	278             	280             	27          	152         	60          	0           	Open  	;
 1143            	280             	281             	116         	76          	70          	0           	Open  	;
 1144            	280             	283             	34          	152         	60          	0           	Open  	;
 1145            	281             	282             	66          	76          	70          	0           	Open  	;
 1146            	1147            	309             	7           	76          	70          	0           	Open  	;
 1149            	283             	285             	10          	152         	60          	0           	Open  	;
 1150            	285             	286             	12          	76          	70          	0           	Open  	;
 1151            	285             	287             	8           	152         	60          	0           	Open  	;
 1152            	284             	298             	15          	250         	120         	0           	Open  	;
 1153            	284             	331             	6           	200         	130         	0           	Open  	;
 1154            	287             	288             	463         	150         	100         	0           	Open  	;
 1155            	1156            	310             	4           	152         	70          	0           	Open  	;
 1158            	288             	289             	2           	152         	70          	0           	Open  	;
 1159            	288             	311             	41          	152         	70          	0           	Open  	;
 1160            	289             	290             	6           	80          	90          	0           	Open  	;
 1161            	289             	1162            	4           	152         	70          	0           	Open  	;
 1164            	290             	291             	2           	80          	90          	0           	Open  	;
 1165            	290             	292             	3           	80          	90          	0           	Open  	;
 1166            	291             	1167            	2           	80          	90          	0           	Open  	;
 1168            	1167            	295             	1           	999         	150         	0           	CV    	;
 1169            	292             	293             	2           	80          	90          	0           	Open  	;
 1170            	293             	1171            	2           	80          	90          	0           	Open  	;
 1172            	1171            	294             	1           	999         	150         	0           	CV    	;
 1173            	294             	295             	3           	80          	90          	0           	Open  	;
 1174            	295             	296             	1           	80          	90          	0           	Open  	;
 1175            	296             	297             	1           	80          	90          	0           	Open  	;
 1176            	297             	299             	3           	80          	90          	0           	Open  	;
 1177            	299             	300             	25          	152         	70          	0           	Open  	;
 1178            	298             	1179            	3           	229         	75          	0           	Open  	;
 1180            	1179            	774             	1           	999         	150         	0           	Open  	;
 1181            	300             	301             	49          	100         	100         	0           	Open  	;
 1182            	301             	302             	118         	100         	100         	0           	Open  	;
 1183            	301             	303             	115         	150         	100         	0           	Open  	;
 1184            	303             	304             	38          	152         	70          	0           	Open  	;
 1185            	304             	306             	88          	102         	70          	0           	Open  	;
 1186            	304             	310             	232         	152         	70          	0           	Open  	;
 1187            	306             	307             	5           	102         	70          	0           	Open  	;
 1188            	306             	308             	76          	76          	70          	0           	Open  	;
 1189            	305             	284             	8           	250         	120         	0           	Open  	;
 1190            	308             	309             	24          	76          	70          	0           	Open  	;
 1191            	308             	310             	96          	76          	70          	0           	Open  	;
 1193            	311             	312             	2           	150         	100         	0           	Open  	;
 1194            	312             	313             	3           	150         	100         	0           	Open  	;
 1195            	313             	314             	2           	100         	100         	0           	Open  	;
 1196            	1199            	1197            	10          	100         	30          	0           	Open  	;
 1198            	1197            	775             	1           	999         	150         	0           	CV    	;
 1200            	314             	1199            	1           	999         	150         	0           	Open  	;
 1201            	314             	315             	11          	150         	100         	0           	Open  	;
 1203            	315             	322             	9           	150         	100         	0           	Open  	;
 1204            	316             	317             	3           	150         	100         	0           	CV    	;
 1205            	317             	319             	4           	100         	100         	0           	Open  	;
 1206            	319             	320             	3           	150         	100         	0           	Open  	;
 1207            	318             	2               	7           	150         	100         	0           	Open  	;
 1208            	320             	321             	7           	80          	90          	0           	Open  	;
 1209            	320             	325             	3           	150         	100         	0           	Open  	;
 1210            	321             	323             	20          	150         	100         	0           	Open  	;
 1211            	322             	1212            	3           	150         	100         	0           	Open  	;
 1214            	323             	1215            	3           	150         	100         	0           	Open  	;
 1216            	1215            	312             	1           	999         	150         	0           	CV    	;
 1217            	323             	324             	2           	150         	100         	0           	Open  	;
 1218            	1219            	311             	3           	150         	100         	0           	Open  	;
 1221            	324             	697             	2           	150         	100         	0           	Open  	;
 1222            	325             	326             	3           	150         	100         	0           	Open  	;
 1223            	325             	327             	797         	144         	150         	0           	Open  	;
 1224            	327             	328             	245         	150         	140         	0           	Open  	;
 1225            	328             	329             	50          	150         	140         	0           	Open  	;
 1226            	329             	330             	13          	150         	140         	0           	Open  	;
 1227            	330             	332             	8           	102         	70          	0           	Open  	;
 1228            	330             	333             	4           	150         	140         	0           	Open  	;
 1229            	331             	342             	6           	200         	130         	0           	Open  	;
 1230            	331             	1231            	6           	152         	70          	0           	Open  	;
 1233            	333             	334             	257         	100         	130         	0           	Open  	;
 1234            	333             	336             	61          	150         	140         	0           	Open  	;
 1235            	334             	335             	180         	100         	130         	0           	Open  	;
 1236            	336             	337             	25          	102         	110         	0           	Open  	;
 1237            	336             	1238            	5.763       	102         	70          	0           	Open  	;
 1240            	337             	338             	25          	102         	90          	0           	Open  	;
 1241            	337             	349             	141         	76          	70          	0           	Open  	;
 1242            	338             	339             	43          	76          	70          	0           	Open  	;
 1243            	338             	340             	50          	102         	90          	0           	Open  	;
 1244            	340             	341             	19          	102         	20          	0           	Open  	;
 1245            	340             	347             	202         	102         	100         	0           	Open  	;
 1246            	341             	343             	38          	76          	70          	0           	Open  	;
 1247            	341             	344             	15          	102         	20          	0           	Open  	;
 1248            	341             	346             	90          	51          	70          	0           	Open  	;
 1249            	342             	1250            	1           	200         	130         	0           	Open  	;
 1252            	344             	345             	5           	102         	20          	0           	Open  	;
 1253            	347             	348             	80          	102         	60          	0           	Open  	;
 1254            	347             	349             	81          	76          	20          	0           	Open  	;
 1255            	348             	350             	102         	76          	50          	0           	Open  	;
 1256            	348             	351             	52          	102         	70          	0           	Open  	;
 1257            	349             	350             	59          	76          	90          	0           	Open  	;
 1258            	350             	352             	10          	76          	110         	0           	Open  	;
 1259            	351             	1260            	7.806       	102         	70          	0           	Open  	;
 1262            	352             	354             	8           	76          	70          	0           	Open  	;
 1263            	352             	355             	72          	76          	70          	0           	Open  	;
 1266            	1265            	356             	1           	200         	130         	0           	Open  	;
 1267            	355             	1268            	5.477       	76          	70          	0           	Open  	;
 1270            	356             	357             	6           	200         	130         	0           	Open  	;
 1271            	357             	358             	2           	200         	130         	0           	Open  	;
 1272            	357             	363             	3           	100         	100         	0           	Open  	;
 1273            	358             	359             	4           	200         	130         	0           	Open  	;
 1274            	359             	360             	1           	200         	130         	0           	Open  	;
 1275            	1276            	361             	4           	100         	100         	0           	Open  	;
 1278            	360             	364             	446         	200         	130         	0           	Open  	;
 1279            	361             	362             	4           	100         	100         	0           	Open  	;
 1280            	362             	363             	3           	100         	100         	0           	Open  	;
 1281            	365             	366             	6           	150         	140         	0           	Open  	;
 1282            	364             	1283            	7           	152         	70          	0           	Open  	;
 1284            	1283            	773             	1           	999         	150         	0           	CV    	;
 1285            	366             	367             	29          	152         	110         	0           	Open  	;
 1286            	367             	368             	144         	152         	110         	0           	Open  	;
 1287            	367             	459             	438         	102         	110         	0           	Open  	;
 1288            	368             	1289            	6.49        	152         	100         	0           	Open  	;
 1291            	368             	369             	3           	152         	110         	0           	Open  	;
 1292            	369             	370             	3           	152         	110         	0           	Open  	;
 1293            	369             	372             	2           	152         	110         	0           	Open  	;
 1294            	370             	371             	2           	152         	110         	0           	Open  	;
 1295            	371             	372             	3           	152         	110         	0           	Open  	;
 1296            	372             	373             	4           	152         	110         	0           	Open  	;
 1297            	373             	374             	122         	144         	110         	0           	Open  	;
 1298            	373             	401             	166         	152         	110         	0           	Open  	;
 1299            	375             	374             	97          	144         	110         	0           	Open  	;
 1300            	375             	376             	103         	144         	110         	0           	Open  	;
 1301            	B               	1302            	10          	152         	70          	0           	Open  	;
 1303            	1302            	365             	1           	999         	150         	0           	CV    	;
 1304            	B               	1305            	7           	152         	70          	0           	Open  	;
 1306            	1305            	364             	1           	999         	150         	0           	Open  	;
 1307            	376             	377             	120         	76          	110         	0           	Open  	;
 1308            	376             	378             	18          	144         	110         	0           	Open  	;
 1309            	377             	380             	155         	102         	100         	0           	Open  	;
 1310            	378             	379             	11          	76          	110         	0           	Open  	;
 1311            	378             	380             	104         	144         	110         	0           	Open  	;
 1312            	379             	387             	98          	76          	140         	0           	Open  	;
 1313            	379             	388             	164         	76          	140         	0           	Open  	;
 1314            	380             	381             	5           	144         	110         	0           	Open  	;
 1315            	381             	382             	44          	144         	110         	0           	Open  	;
 1316            	381             	387             	35          	76          	100         	0           	Open  	;
 1317            	382             	383             	103         	99          	150         	0           	Open  	;
 1318            	382             	384             	99          	144         	110         	0           	Open  	;
 1319            	383             	385             	97          	99          	150         	0           	Open  	;
 1320            	384             	385             	31          	144         	150         	0           	Open  	;
 1321            	385             	386             	31          	144         	150         	0           	Open  	;
 1323            	386             	505             	3           	150         	130         	0           	Open  	;
 1324            	387             	388             	62          	76          	80          	0           	Open  	;
 1325            	388             	389             	164         	76          	120         	0           	Open  	;
 1326            	388             	390             	38          	76          	130         	0           	Open  	;
 1327            	389             	1328            	7           	70          	90          	0           	Open  	;
 1330            	390             	391             	89          	76          	120         	0           	Open  	;
 1331            	390             	392             	4           	76          	130         	0           	Open  	;
 1332            	392             	393             	164         	76          	140         	0           	Open  	;
 1333            	392             	394             	51          	76          	130         	0           	Open  	;
 1334            	393             	399             	129         	76          	140         	0           	Open  	;
 1335            	394             	396             	139         	76          	120         	0           	Open  	;
 1336            	394             	398             	137         	76          	130         	0           	Open  	;
 1337            	396             	397             	75          	76          	120         	0           	Open  	;
 1338            	396             	398             	75          	76          	120         	0           	Open  	;
 1340            	397             	1341            	8           	76          	70          	0           	Open  	;
 1343            	398             	399             	46          	76          	140         	0           	Open  	;
 1344            	399             	400             	29          	76          	120         	0           	Open  	;
 1345            	401             	402             	35          	99          	150         	0           	Open  	;
 1346            	401             	411             	84          	152         	110         	0           	Open  	;
 1347            	402             	403             	100         	99          	140         	0           	Open  	;
 1348            	402             	405             	189         	99          	150         	0           	Open  	;
 1349            	403             	404             	138         	99          	140         	0           	Open  	;
 1350            	405             	407             	83          	73          	150         	0           	Open  	;
 1351            	405             	410             	83          	99          	140         	0           	Open  	;
 1352            	407             	408             	94          	99          	140         	0           	Open  	;
 1359            	408             	409             	80          	99          	140         	0           	Open  	;
 1360            	408             	410             	48          	99          	140         	0           	Open  	;
 1361            	411             	412             	93          	76          	110         	0           	Open  	;
 1362            	411             	419             	7           	152         	40          	0           	Open  	;
 1363            	412             	413             	51          	76          	70          	0           	Open  	;
 1364            	412             	414             	42          	100         	130         	0           	Open  	;
 1365            	413             	415             	47          	76          	70          	0           	Open  	;
 1366            	413             	417             	34          	76          	70          	0           	Open  	;
 1367            	414             	416             	46          	100         	130         	0           	Open  	;
 1368            	414             	418             	119         	100         	130         	0           	Open  	;
 1369            	419             	420             	23          	76          	50          	0           	Open  	;
 1370            	419             	437             	48          	152         	60          	0           	Open  	;
 1371            	420             	421             	9           	26          	140         	0           	Open  	;
 1372            	420             	422             	138         	76          	50          	0           	Open  	;
 1373            	422             	423             	229         	76          	120         	0           	Open  	;
 1374            	422             	425             	62          	76          	130         	0           	Open  	;
 1375            	423             	424             	34          	102         	70          	0           	Open  	;
 1376            	423             	426             	64          	76          	120         	0           	Open  	;
 1377            	424             	1378            	9           	102         	70          	0           	Open  	;
 1380            	425             	426             	226         	76          	130         	0           	Open  	;
 1381            	425             	427             	9           	76          	140         	0           	Open  	;
 1382            	426             	435             	10          	76          	120         	0           	Open  	;
 1383            	427             	428             	82          	76          	120         	0           	Open  	;
 1384            	427             	432             	106         	76          	120         	0           	Open  	;
 1385            	428             	429             	59          	76          	120         	0           	Open  	;
 1386            	428             	432             	170         	76          	120         	0           	Open  	;
 1387            	429             	430             	17          	76          	70          	0           	Open  	;
 1388            	429             	431             	57          	76          	120         	0           	Open  	;
 1389            	432             	433             	11          	76          	140         	0           	Open  	;
 1390            	433             	434             	75          	76          	130         	0           	Open  	;
 1391            	433             	435             	108         	76          	120         	0           	Open  	;
 1392            	435             	436             	79          	76          	120         	0           	Open  	;
 1393            	436             	1394            	7           	76          	70          	0           	Open  	;
 1396            	437             	438             	71          	152         	80          	0           	Open  	;
 1397            	437             	442             	87          	150         	120         	0           	Open  	;
 1398            	438             	439             	93          	76          	80          	0           	Open  	;
 1399            	438             	453             	83          	152         	100         	0           	Open  	;
 1400            	439             	440             	23          	76          	70          	0           	Open  	;
 1401            	439             	441             	30          	76          	70          	0           	Open  	;
 1402            	440             	441             	26          	76          	70          	0           	Open  	;
 1403            	442             	443             	102         	150         	130         	0           	Open  	;
 1404            	442             	448             	42          	100         	130         	0           	Open  	;
 1405            	443             	444             	20          	150         	140         	0           	Open  	;
 1406            	443             	445             	123         	100         	130         	0           	Open  	;
 1407            	445             	446             	52          	100         	130         	0           	Open  	;
 1408            	445             	447             	53          	100         	130         	0           	Open  	;
 1409            	447             	448             	76          	100         	130         	0           	Open  	;
 1410            	447             	450             	49          	100         	120         	0           	Open  	;
 1411            	448             	449             	47          	100         	130         	0           	Open  	;
 1412            	450             	451             	37          	100         	130         	0           	Open  	;
 1413            	450             	452             	47          	100         	130         	0           	Open  	;
 1414            	450             	453             	42          	100         	120         	0           	Open  	;
 1415            	453             	454             	152         	127         	50          	0           	Open  	;
 1416            	454             	455             	4           	127         	90          	0           	Open  	;
 1417            	455             	456             	127         	76          	30          	0           	Open  	;
 1418            	455             	457             	127         	76          	20          	0           	Open  	;
 1419            	456             	457             	4           	76          	50          	0           	Open  	;
 1420            	457             	458             	48          	102         	100         	0           	Open  	;
 1421            	458             	499             	246         	102         	110         	0           	Open  	;
 1422            	459             	460             	59          	99          	150         	0           	Open  	;
 1423            	460             	461             	176         	102         	110         	0           	Open  	;
 1424            	461             	1425            	6           	102         	110         	0           	Open  	;
 1427            	462             	463             	87          	76          	110         	0           	Open  	;
 1428            	463             	464             	142         	80          	130         	0           	Open  	;
 1429            	463             	465             	30          	76          	110         	0           	Open  	;
 1430            	465             	466             	61          	76          	140         	0           	Open  	;
 1431            	465             	467             	57          	76          	130         	0           	Open  	;
 1432            	466             	471             	124         	76          	120         	0           	Open  	;
 1433            	466             	472             	133         	76          	120         	0           	Open  	;
 1434            	467             	468             	40          	76          	120         	0           	Open  	;
 1435            	467             	469             	46          	102         	140         	0           	Open  	;
 1436            	469             	470             	125         	76          	120         	0           	Open  	;
 1437            	469             	471             	183         	76          	120         	0           	Open  	;
 1438            	471             	472             	32          	76          	140         	0           	Open  	;
 1439            	472             	473             	120         	76          	140         	0           	Open  	;
 1440            	473             	474             	448         	76          	20          	0           	Open  	;
 1441            	1442            	494             	217         	76          	140         	0           	Open  	;
 1444            	474             	475             	282         	76          	70          	0           	Open  	;
 1445            	1446            	476             	171         	99          	150         	0           	Open  	;
 1448            	476             	477             	277         	99          	140         	0           	Open  	;
 1449            	476             	478             	391         	100         	130         	0           	Open  	;
 1450            	477             	1451            	6.552       	99          	130         	0           	Open  	;
 1453            	478             	479             	281         	100         	130         	0           	Open  	;
 1454            	479             	480             	69          	100         	130         	0           	Open  	;
 1455            	479             	482             	25          	99          	140         	0           	Open  	;
 1456            	480             	481             	21          	100         	130         	0           	Open  	;
 1457            	482             	483             	21          	81          	140         	0           	Open  	;
 1458            	482             	484             	21          	81          	140         	0           	Open  	;
 1459            	484             	485             	6           	81          	140         	0           	Open  	;
 1460            	484             	486             	25          	76          	30          	0           	Open  	;
 1461            	486             	487             	17          	76          	70          	0           	Open  	;
 1462            	486             	490             	194         	76          	30          	0           	Open  	;
 1463            	487             	488             	13          	76          	70          	0           	Open  	;
 1464            	487             	489             	61          	76          	70          	0           	Open  	;
 1465            	490             	491             	60          	76          	20          	0           	Open  	;
 1466            	490             	492             	116         	76          	50          	0           	Open  	;
 1467            	491             	492             	40          	76          	50          	0           	Open  	;
 1468            	491             	1469            	14          	76          	70          	0           	Open  	;
 1470            	1469            	493             	1           	999         	150         	0           	Open  	;
 1471            	493             	494             	257         	76          	140         	0           	Open  	;
 1472            	493             	495             	80          	76          	120         	0           	Open  	;
 1473            	495             	496             	84          	102         	70          	0           	Open  	;
 1474            	495             	499             	180         	102         	120         	0           	Open  	;
 1475            	496             	497             	24          	76          	70          	0           	Open  	;
 1476            	496             	498             	113         	102         	70          	0           	Open  	;
 1477            	499             	500             	83          	102         	60          	0           	Open  	;
 1478            	500             	501             	64          	102         	70          	0           	Open  	;
 1479            	500             	502             	51          	102         	60          	0           	Open  	;
 1480            	502             	503             	68          	102         	70          	0           	Open  	;
 1481            	502             	504             	143         	102         	60          	0           	Open  	;
 1482            	505             	506             	11          	150         	140         	0           	Open  	;
 1483            	506             	507             	9           	100         	140         	0           	Open  	;
 1484            	506             	543             	390         	150         	140         	0           	Open  	;
 1485            	507             	508             	5           	102         	140         	0           	Open  	;
 1486            	507             	531             	38          	76          	130         	0           	Open  	;
 1487            	508             	509             	10          	102         	140         	0           	Open  	;
 1488            	508             	541             	112         	76          	110         	0           	Open  	;
 1489            	509             	510             	54          	102         	140         	0           	Open  	;
 1490            	510             	511             	139         	76          	120         	0           	Open  	;
 1491            	510             	515             	13          	102         	130         	0           	Open  	;
 1492            	511             	512             	226         	76          	120         	0           	Open  	;
 1493            	512             	513             	110         	76          	130         	0           	Open  	;
 1494            	513             	514             	27          	76          	70          	0           	Open  	;
 1495            	513             	515             	258         	76          	130         	0           	Open  	;
 1496            	515             	516             	143         	102         	140         	0           	Open  	;
 1497            	516             	517             	38          	102         	110         	0           	Open  	;
 1498            	517             	518             	48          	76          	140         	0           	Open  	;
 1499            	517             	526             	158         	102         	130         	0           	Open  	;
 1500            	518             	519             	114         	76          	120         	0           	Open  	;
 1501            	518             	522             	87          	76          	110         	0           	Open  	;
 1502            	519             	520             	116         	76          	120         	0           	Open  	;
 1503            	519             	521             	129         	76          	120         	0           	Open  	;
 1504            	522             	523             	133         	76          	70          	0           	Open  	;
 1505            	522             	524             	39          	76          	110         	0           	Open  	;
 1506            	524             	525             	104         	102         	130         	0           	Open  	;
 1507            	524             	527             	107         	102         	140         	0           	Open  	;
 1508            	525             	526             	190         	102         	120         	0           	Open  	;
 1509            	527             	528             	18          	76          	70          	0           	Open  	;
 1510            	527             	529             	203         	102         	140         	0           	Open  	;
 1511            	529             	530             	92          	102         	120         	0           	Open  	;
 1512            	529             	570             	57          	76          	100         	0           	Open  	;
 1513            	530             	572             	54          	76          	120         	0           	Open  	;
 1514            	530             	586             	28          	102         	130         	0           	Open  	;
 1515            	531             	532             	97          	76          	120         	0           	Open  	;
 1516            	1517            	533             	71          	76          	110         	0           	Open  	;
 1519            	533             	534             	62          	76          	100         	0           	Open  	;
 1520            	533             	539             	127         	76          	90          	0           	Open  	;
 1521            	534             	535             	124         	76          	20          	0           	Open  	;
 1522            	534             	537             	153         	76          	40          	0           	Open  	;
 1523            	535             	536             	72          	76          	70          	0           	Open  	;
 1524            	535             	537             	269         	76          	20          	0           	Open  	;
 1525            	537             	538             	23          	76          	20          	0           	Open  	;
 1526            	538             	539             	30          	76          	60          	0           	Open  	;
 1527            	538             	540             	169         	76          	70          	0           	Open  	;
 1528            	539             	540             	144         	76          	70          	0           	Open  	;
 1529            	541             	542             	268         	76          	110         	0           	Open  	;
 1530            	542             	543             	13          	76          	110         	0           	Open  	;
 1531            	543             	544             	14          	150         	140         	0           	Open  	;
 1532            	544             	545             	90          	150         	140         	0           	Open  	;
 1533            	545             	546             	247         	144         	130         	0           	Open  	;
 1534            	545             	562             	4           	150         	130         	0           	Open  	;
 1535            	546             	547             	32          	144         	150         	0           	Open  	;
 1536            	546             	560             	114         	73          	150         	0           	Open  	;
 1537            	547             	548             	61          	73          	140         	0           	Open  	;
 1538            	547             	549             	8           	144         	150         	0           	Open  	;
 1539            	549             	548             	47          	73          	140         	0           	Open  	;
 1540            	549             	550             	56          	144         	150         	0           	Open  	;
 1541            	550             	551             	71          	73          	140         	0           	Open  	;
 1542            	550             	552             	8           	144         	140         	0           	Open  	;
 1543            	551             	552             	80          	73          	140         	0           	Open  	;
 1544            	552             	553             	41          	144         	150         	0           	Open  	;
 1545            	553             	554             	106         	101         	140         	0           	Open  	;
 1546            	553             	559             	8           	101         	130         	0           	Open  	;
 1547            	554             	555             	11          	101         	140         	0           	Open  	;
 1548            	554             	557             	79          	101         	140         	0           	Open  	;
 1549            	555             	556             	130         	73          	140         	0           	Open  	;
 1550            	557             	558             	128         	73          	140         	0           	Open  	;
 1551            	559             	560             	167         	73          	130         	0           	Open  	;
 1552            	560             	561             	136         	76          	120         	0           	Open  	;
 1553            	561             	562             	103         	102         	120         	0           	Open  	;
 1554            	561             	563             	82          	76          	130         	0           	Open  	;
 1555            	562             	585             	295         	150         	140         	0           	Open  	;
 1556            	563             	564             	281         	76          	140         	0           	Open  	;
 1557            	563             	567             	31          	76          	130         	0           	Open  	;
 1558            	564             	565             	15          	76          	40          	0           	Open  	;
 1559            	564             	573             	6           	76          	130         	0           	Open  	;
 1560            	565             	566             	40          	76          	120         	0           	Open  	;
 1561            	565             	571             	14          	76          	130         	0           	Open  	;
 1562            	566             	567             	7           	76          	140         	0           	Open  	;
 1563            	566             	568             	154         	76          	130         	0           	Open  	;
 1564            	567             	568             	192         	76          	130         	0           	Open  	;
 1565            	568             	569             	55          	76          	100         	0           	Open  	;
 1566            	569             	570             	74          	76          	80          	0           	Open  	;
 1567            	569             	571             	92          	76          	120         	0           	Open  	;
 1568            	570             	572             	131         	76          	130         	0           	Open  	;
 1569            	571             	572             	7           	76          	130         	0           	Open  	;
 1570            	573             	574             	6           	76          	110         	0           	Open  	;
 1571            	573             	575             	126         	76          	130         	0           	Open  	;
 1572            	574             	586             	50          	76          	130         	0           	Open  	;
 1573            	574             	590             	276         	76          	140         	0           	Open  	;
 1574            	575             	576             	152         	76          	130         	0           	Open  	;
 1575            	576             	577             	341         	76          	130         	0           	Open  	;
 1576            	577             	578             	106         	76          	130         	0           	Open  	;
 1577            	577             	584             	61          	76          	110         	0           	Open  	;
 1578            	578             	579             	111         	76          	130         	0           	Open  	;
 1579            	578             	583             	48          	76          	130         	0           	Open  	;
 1580            	579             	580             	6           	76          	70          	0           	Open  	;
 1581            	579             	581             	5           	76          	130         	0           	Open  	;
 1582            	581             	582             	12          	76          	140         	0           	Open  	;
 1583            	581             	583             	8           	76          	140         	0           	Open  	;
 1585            	583             	584             	105         	76          	120         	0           	Open  	;
 1586            	584             	602             	47          	76          	140         	0           	Open  	;
 1587            	585             	604             	276         	150         	140         	0           	Open  	;
 1588            	586             	587             	14          	102         	120         	0           	Open  	;
 1589            	587             	588             	20          	51          	70          	0           	Open  	;
 1590            	587             	589             	146         	102         	120         	0           	Open  	;
 1591            	589             	590             	81          	102         	120         	0           	Open  	;
 1592            	589             	591             	42          	102         	140         	0           	Open  	;
 1593            	590             	602             	9           	102         	120         	0           	Open  	;
 1594            	591             	592             	74          	76          	120         	0           	Open  	;
 1595            	591             	593             	6           	102         	120         	0           	Open  	;
 1596            	592             	593             	80          	76          	120         	0           	Open  	;
 1597            	593             	594             	85          	76          	120         	0           	Open  	;
 1598            	593             	595             	46          	102         	120         	0           	Open  	;
 1599            	595             	596             	71          	76          	120         	0           	Open  	;
 1600            	595             	597             	28          	102         	120         	0           	Open  	;
 1601            	597             	598             	17          	102         	120         	0           	Open  	;
 1602            	597             	599             	21          	76          	120         	0           	Open  	;
 1603            	599             	600             	30          	76          	120         	0           	Open  	;
 1604            	599             	601             	6           	76          	120         	0           	Open  	;
 1605            	600             	601             	81          	76          	120         	0           	Open  	;
 1606            	602             	603             	13          	102         	120         	0           	Open  	;
 1607            	602             	604             	4           	100         	120         	0           	Open  	;
 1608            	604             	605             	6           	150         	140         	0           	Open  	;
 1609            	605             	606             	108         	150         	120         	0           	Open  	;
 1610            	605             	608             	330         	99          	140         	0           	Open  	;
 1611            	606             	607             	64          	150         	120         	0           	Open  	;
 1612            	606             	625             	139         	150         	130         	0           	Open  	;
 1613            	607             	608             	20          	150         	130         	0           	Open  	;
 1614            	607             	610             	156         	100         	120         	0           	Open  	;
 1615            	608             	609             	39          	150         	130         	0           	Open  	;
 1616            	609             	610             	72          	100         	120         	0           	Open  	;
 1617            	609             	612             	42          	144         	140         	0           	Open  	;
 1618            	610             	611             	49          	99          	140         	0           	Open  	;
 1619            	612             	613             	53          	99          	140         	0           	Open  	;
 1620            	612             	615             	57          	144         	130         	0           	Open  	;
 1621            	613             	614             	63          	99          	140         	0           	Open  	;
 1622            	613             	617             	262         	99          	140         	0           	Open  	;
 1623            	615             	616             	9           	99          	140         	0           	Open  	;
 1624            	615             	617             	84          	144         	130         	0           	Open  	;
 1625            	617             	618             	65          	145         	130         	0           	Open  	;
 1626            	618             	619             	44          	73          	140         	0           	Open  	;
 1627            	618             	620             	20          	144         	140         	0           	Open  	;
 1628            	620             	621             	143         	73          	140         	0           	Open  	;
 1629            	620             	622             	69          	144         	140         	0           	Open  	;
 1630            	622             	623             	22          	73          	140         	0           	Open  	;
 1631            	622             	624             	22          	144         	140         	0           	Open  	;
 1632            	625             	626             	198         	100         	130         	0           	Open  	;
 1633            	625             	627             	22          	150         	130         	0           	Open  	;
 1634            	627             	628             	36          	73          	140         	0           	Open  	;
 1635            	627             	630             	277         	150         	130         	0           	Open  	;
 1636            	628             	629             	75          	26          	140         	0           	Open  	;
 1637            	630             	631             	4           	150         	130         	0           	Open  	;
 1638            	632             	633             	5           	300         	120         	0           	Open  	;
 1644            	1643            	765             	1           	999         	150         	0           	CV    	;
 1645            	634             	635             	1           	100         	130         	0           	Open  	;
 1646            	634             	640             	1           	100         	130         	0           	Closed	;
 1647            	635             	1648            	0.9         	100         	100         	0           	Open  	;
 1653            	636             	637             	1           	100         	120         	0           	CV    	;
 1654            	637             	638             	1           	100         	120         	0           	Open  	;
 1655            	638             	639             	1           	80          	130         	0           	Open  	;
 1656            	639             	642             	19          	100         	120         	0           	Open  	;
 1657            	640             	1658            	0.918       	100         	100         	0           	Open  	;
 1663            	641             	637             	1           	100         	130         	0           	CV    	;
 1664            	642             	643             	188         	100         	120         	0           	Open  	;
 1665            	643             	644             	392         	100         	120         	0           	Open  	;
 1666            	644             	645             	23          	100         	120         	0           	Open  	;
 1667            	645             	646             	7           	76          	30          	0           	Open  	;
 1668            	646             	647             	34          	100         	120         	0           	Open  	;
 1669            	647             	648             	7           	100         	120         	0           	Open  	;
 1670            	1671            	651             	5           	100         	100         	0           	Open  	;
 1673            	648             	649             	10          	100         	120         	0           	Open  	;
 1674            	649             	650             	7           	100         	120         	0           	Open  	;
 1675            	650             	651             	4           	100         	130         	0           	Open  	;
 1676            	650             	652             	284         	100         	120         	0           	Open  	;
 1677            	633             	696             	4           	300         	120         	0           	Open  	;
 1678            	652             	653             	358         	100         	120         	0           	Open  	;
 1679            	652             	663             	10          	100         	120         	0           	Open  	;
 1680            	653             	654             	32          	100         	120         	0           	Open  	;
 1681            	654             	655             	3           	100         	120         	0           	Open  	;
 1682            	654             	664             	494         	100         	120         	0           	Open  	;
 1683            	655             	1684            	1           	80          	90          	0           	Open  	;
 1685            	1684            	656             	1           	999         	150         	0           	Open  	;
 1686            	655             	657             	2           	100         	120         	0           	Open  	;
 1687            	656             	659             	5           	80          	90          	0           	Open  	;
 1688            	657             	658             	7           	100         	120         	0           	Open  	;
 1694            	1693            	767             	1           	999         	150         	0           	CV    	;
 1695            	658             	660             	3           	100         	120         	0           	Open  	;
 1696            	659             	1697            	1           	80          	90          	0           	Open  	;
 1699            	660             	661             	8           	100         	120         	0           	Open  	;
 1700            	661             	662             	137         	100         	120         	0           	Open  	;
 1701            	662             	663             	221         	100         	120         	0           	Open  	;
 1702            	664             	665             	9           	100         	120         	0           	Open  	;
 1703            	664             	682             	717         	100         	130         	0           	Open  	;
 1704            	665             	666             	405         	100         	120         	0           	Open  	;
 1705            	666             	667             	16          	100         	120         	0           	Open  	;
 1706            	667             	668             	4           	100         	130         	0           	Open  	;
 1707            	667             	1708            	9           	100         	100         	0           	Open  	;
 1710            	668             	669             	9           	100         	130         	0           	Open  	;
 1711            	669             	1712            	5           	100         	100         	0           	Open  	;
 1714            	670             	671             	111         	100         	120         	0           	Open  	;
 1715            	671             	672             	132         	100         	120         	0           	Open  	;
 1716            	672             	673             	5           	100         	120         	0           	Open  	;
 1717            	673             	674             	173         	100         	130         	0           	Open  	;
 1718            	673             	679             	168         	100         	120         	0           	Open  	;
 1719            	674             	1720            	4           	100         	100         	0           	Open  	;
 1722            	674             	677             	7           	100         	130         	0           	Open  	;
 1723            	675             	676             	7           	100         	130         	0           	Open  	;
 1724            	676             	677             	4           	100         	130         	0           	Open  	;
 1725            	677             	678             	3           	100         	130         	0           	Open  	;
 1726            	679             	680             	204         	51          	130         	0           	Open  	;
 1727            	680             	681             	113         	25          	130         	0           	Open  	;
 1728            	682             	683             	235         	100         	120         	0           	Open  	;
 1729            	683             	684             	139         	100         	120         	0           	Open  	;
 1730            	684             	685             	293         	100         	120         	0           	Open  	;
 1731            	685             	686             	318         	100         	120         	0           	Open  	;
 1732            	686             	687             	390         	100         	120         	0           	Open  	;
 1733            	687             	688             	2           	80          	120         	0           	Open  	;
 1734            	687             	1735            	4           	100         	100         	0           	Open  	;
 1737            	688             	689             	2           	80          	120         	0           	Open  	;
 1738            	689             	690             	3           	80          	120         	0           	Open  	;
 1739            	690             	691             	20          	100         	130         	0           	Open  	;
 1740            	691             	C               	5           	100         	130         	0           	Open  	;
 1741            	C               	693             	7           	100         	130         	0           	Open  	;
 1742            	693             	694             	19          	100         	130         	0           	Open  	;
 1743            	694             	695             	3           	100         	130         	0           	Open  	;
 1746            	697             	698             	6           	150         	100         	0           	Open  	;
 1747            	697             	1748            	5           	150         	100         	0           	Open  	;
 1750            	698             	699             	5           	50          	90          	0           	Open  	;
 1751            	699             	700             	6           	150         	100         	0           	Open  	;
 1752            	700             	701             	362         	150         	140         	0           	Open  	;
 1753            	701             	702             	933         	152         	110         	0           	Open  	;
 1754            	702             	703             	6           	76          	70          	0           	Open  	;
 1755            	702             	704             	458         	152         	110         	0           	Open  	;
 1756            	704             	705             	29          	152         	110         	0           	Open  	;
 1757            	705             	706             	5           	76          	70          	0           	Open  	;
 1758            	705             	707             	549         	152         	110         	0           	Open  	;
 1759            	707             	708             	114         	152         	110         	0           	Open  	;
 1760            	708             	709             	65          	152         	110         	0           	Open  	;
 1761            	709             	710             	6           	76          	70          	0           	Open  	;
 1762            	709             	711             	16          	152         	110         	0           	Open  	;
 1763            	711             	712             	242         	152         	110         	0           	Open  	;
 1764            	712             	713             	341         	152         	110         	0           	Open  	;
 1765            	713             	714             	284         	152         	110         	0           	Open  	;
 1766            	714             	715             	7           	102         	70          	0           	Open  	;
 1767            	714             	716             	120         	152         	110         	0           	Open  	;
 1768            	716             	717             	217         	152         	110         	0           	Open  	;
 1769            	717             	718             	219         	152         	110         	0           	Open  	;
 1770            	718             	719             	97          	152         	110         	0           	Open  	;
 1771            	719             	720             	187         	152         	110         	0           	Open  	;
 1772            	720             	721             	179         	152         	110         	0           	Open  	;
 1773            	721             	722             	412         	152         	80          	0           	Open  	;
 1774            	722             	723             	113         	152         	80          	0           	Open  	;
 1775            	723             	724             	6           	102         	70          	0           	Open  	;
 1776            	723             	725             	109         	152         	80          	0           	Open  	;
 1777            	725             	726             	197         	152         	80          	0           	Open  	;
 1778            	726             	727             	185         	152         	80          	0           	Open  	;
 1779            	727             	728             	266         	152         	80          	0           	Open  	;
 1780            	728             	729             	280         	152         	80          	0           	Open  	;
 1781            	729             	730             	291         	76          	110         	0           	Open  	;
 1782            	730             	731             	6           	76          	110         	0           	Open  	;
 1783            	730             	732             	1270        	76          	70          	0           	Open  	;
 1784            	732             	733             	6           	50          	130         	0           	Open  	;
 1785            	733             	735             	16          	76          	70          	0           	Open  	;
 1786            	734             	1787            	8           	76          	70          	0           	Open  	;
 1789            	735             	734             	20          	76          	70          	0           	Open  	;
 v1E             	1791            	776             	1           	999         	150         	0           	Open  	;
 1793            	E               	1794            	11          	102         	70          	0           	Open  	;
 1795            	1794            	736             	1           	999         	150         	0           	CV    	;
 1796            	736             	739             	5           	102         	70          	0           	Open  	;
 1799            	739             	740             	2           	50          	90          	0           	Open  	;
 1800            	740             	741             	257         	102         	70          	0           	Open  	;
 1801            	741             	742             	340         	102         	70          	0           	Open  	;
 1802            	741             	744             	167         	102         	70          	0           	Open  	;
 1803            	742             	743             	44          	76          	70          	0           	Open  	;
 1804            	744             	745             	2           	102         	70          	0           	Open  	;
 1805            	745             	746             	3           	76          	70          	0           	Open  	;
 1806            	745             	748             	3           	76          	70          	0           	Open  	;
 1807            	1808            	752             	1           	76          	70          	0           	Open  	;
 1810            	746             	1811            	4           	76          	70          	0           	Open  	;
 1813            	747             	750             	4           	76          	70          	0           	Open  	;
 1814            	748             	1815            	4           	76          	70          	0           	Open  	;
 1817            	749             	1818            	2           	76          	70          	0           	Open  	;
 1819            	1818            	750             	1           	999         	150         	0           	Open  	;
 1820            	750             	1821            	2           	76          	70          	0           	Open  	;
 1822            	1821            	751             	1           	999         	150         	0           	Open  	;
 1823            	750             	753             	1           	76          	70          	0           	Open  	;
 1824            	751             	752             	1           	76          	70          	0           	Open  	;
 1825            	753             	754             	4           	50          	90          	0           	Open  	;
 1826            	754             	755             	237         	76          	87.5        	0           	Open  	;
 1827            	755             	756             	3           	76          	87.5        	0           	Open  	;
 1828            	756             	757             	206         	76          	70          	0           	Open  	;
 1829            	756             	760             	721         	76          	87.5        	0           	Open  	;
 1830            	757             	758             	4           	20          	120         	0           	Open  	;
 1831            	757             	759             	240         	25          	120         	0           	Open  	;
 1832            	760             	761             	241         	76          	87.5        	0           	Open  	;
 1833            	1834            	762             	6           	76          	87.5        	0           	Open  	;
 1835            	761             	1834            	1           	999         	150         	0           	Open  	;
 1836            	761             	763             	4           	76          	70          	0           	Open  	;
 1837            	762             	1838            	3           	76          	87.5        	0           	Open  	;
 1839            	1838            	777             	1           	999         	150         	0           	CV    	;
 1842            	766             	768             	5           	300         	150         	0           	Open  	;
 1844            	768             	770             	4           	300         	150         	0           	Open  	;
 1845            	769             	1846            	1           	150         	100         	0           	CV    	;
 1847            	1846            	770             	1           	999         	150         	0           	Open  	;
 1848            	770             	771             	5           	300         	150         	0           	Open  	;
 1849            	771             	1               	23          	150         	100         	0           	Open  	;
 1850            	773             	B               	1           	999         	150         	0           	Open  	;
 1865            	776             	E               	1           	999         	150         	0           	Open  	;
 1867            	777             	F               	1           	999         	150         	0           	Open  	;
 1878            	318             	A               	3           	150         	100         	0           	Open  	;
 1879            	774             	A               	1           	150         	100         	0           	Open  	;
 1885            	696             	769             	1           	999         	150         	0           	Open  	;
 1897            	735             	1896            	4           	50          	40          	0           	Open  	;
 1898            	1896            	1791            	4           	50          	40          	0           	CV    	;
 1900            	353             	1899            	6           	200         	130         	0           	Open  	;
 1901            	1899            	1265            	6           	200         	130         	0           	Open  	;
 1911            	1909            	632             	4           	300         	120         	0           	Open  	;
 1913            	O               	1912            	2           	300         	120         	0           	Open  	;
 1914            	1912            	1909            	2           	300         	120         	0           	Open  	;
 1932            	1926            	1931            	1           	999         	150         	0           	Open  	;
 1933            	1931            	A               	1           	999         	150         	0           	CV    	;
 1935            	1926            	1934            	1           	999         	150         	0           	Open  	;
 1936            	1934            	1925            	1           	999         	150         	0           	Open  	;
 1945            	531             	1944            	1           	999         	150         	0           	Open  	;
 1946            	1944            	1517            	1           	999         	150         	0           	Open  	;
 1951            	1950            	531             	1           	999         	150         	0           	Open  	;
 1953            	1517            	1949            	1           	999         	150         	0           	Open  	;
 1955            	1950            	1954            	1           	999         	150         	0           	Open  	;
 1956            	1954            	1949            	1           	999         	150         	0           	CV    	;
 1961            	767             	1960            	1           	150         	100         	0           	Open  	;
 1962            	1960            	768             	1           	150         	100         	0           	Open  	;
 1964            	633             	1963            	1           	150         	100         	0           	Open  	;
 1965            	1963            	1690            	1           	150         	100         	0           	Open  	;
 1972            	F               	1971            	3           	76          	70          	0           	Open  	;
 1973            	1971            	763             	3           	76          	70          	0           	CV    	;
 1978            	316             	1977            	7           	150         	100         	0           	Open  	;
 1979            	1977            	775             	0.5         	999         	150         	0           	Open  	;
 1993            	D               	1992            	0.5         	999         	150         	0           	Open  	;
 1994            	1992            	1977            	0.5         	999         	150         	0           	Open  	;
 2005            	2002            	2003            	1           	150         	100         	0           	Open  	;
 2010            	632             	2009            	1           	150         	100         	0           	Open  	;
 2013            	2003            	2012            	1           	150         	100         	0           	CV    	;
 2014            	2012            	766             	1           	150         	100         	0           	Open  	;
 2017            	632             	2016            	1           	150         	100         	0           	Open  	;
 2020            	765             	2019            	1           	150         	100         	0           	Open  	;
 2021            	2019            	766             	1           	150         	100         	0           	Open  	;
 dummy1          	1787            	739             	1           	1           	100         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 1A              	2009            	2002            	HEAD 2007	;
 2A              	1690            	1693            	HEAD 2015	;
 3A              	1005            	186             	HEAD 1006	;
 4B              	1250            	353             	HEAD 1881	;
 5C              	1648            	636             	HEAD 1884	;
 6D              	264             	1125            	HEAD 1123	;
 7F              	1815            	749             	HEAD 1883	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss
 v1708           	1708            	670             	100         	PRV 	48.4        	0           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category
 15              	0.03        	Fac_1616        	;
 15              	0.04        	Fac_11          	;
 21              	0.02        	Fac_1616        	;
 21              	0.03        	Fac_11          	;
 22              	0.02        	Fac_11          	;
 22              	0.02        	Fac_1616        	;
 23              	0.03        	Fac_1616        	;
 23              	0.03        	Fac_11          	;
 24              	0.05        	Fac_1616        	;
 24              	0.06        	Fac_11          	;
 25              	0.03        	Fac_1616        	;
 25              	0.04        	Fac_11          	;
 26              	0.04        	Fac_1616        	;
 26              	0.05        	Fac_11          	;
 27              	0.09        	Fac_1616        	;
 27              	0.11        	Fac_11          	;
 28              	0.11        	Fac_1616        	;
 28              	0.13        	Fac_11          	;
 29              	0.04        	Fac_1616        	;
 29              	0.05        	Fac_11          	;
 30              	0.03        	Fac_1616        	;
 30              	0.04        	Fac_11          	;
 32              	0.02        	Fac_11          	;
 32              	0.02        	Fac_1616        	;
 33              	0.01        	Fac_1616        	;
 33              	0.01        	Fac_11          	;
 34              	0.02        	Fac_1616        	;
 34              	0.02        	Fac_11          	;
 35              	0.01        	Fac_1616        	;
 35              	0.01        	Fac_11          	;
 36              	0.01        	Fac_1616        	;
 36              	0.02        	Fac_11          	;
 37              	0.03        	Fac_1616        	;
 37              	0.04        	Fac_11          	;
 39              	0.02        	Fac_1616        	;
 39              	0.02        	Fac_11          	;
 40              	0.01        	Fac_1616        	;
 40              	0.02        	Fac_11          	;
 41              	0.01        	Fac_1616        	;
 41              	0.01        	Fac_11          	;
 45              	0.01        	Fac_1616        	;
 45              	0.02        	Fac_11          	;
 48              	0.01        	Fac_11          	;
 48              	0.01        	Fac_1616        	;
 51              	0.01        	Fac_1616        	;
 51              	0.03        	Fac_11          	;
 51              	0.14        	Fac_66          	;
 51              	0.15        	Fac_55          	;
 57              	0.01        	Fac_1616        	;
 57              	0.02        	Fac_11          	;
 57              	0.02        	Fac_55          	;
 58              	0.01        	Fac_1616        	;
 58              	0.01        	Fac_11          	;
 60              	0.04        	Fac_1616        	;
 60              	0.05        	Fac_11          	;
 61              	0.01        	Fac_1616        	;
 61              	0.02        	Fac_11          	;
 62              	0.04        	Fac_1616        	;
 62              	0.05        	Fac_11          	;
 63              	0.01        	Fac_1616        	;
 63              	0.02        	Fac_11          	;
 65              	0.01        	Fac_11          	;
 65              	0.01        	Fac_1616        	;
 67              	0.01        	Fac_11          	;
 67              	0.01        	Fac_1616        	;
 69              	0.07        	Fac_1616        	;
 69              	0.09        	Fac_11          	;
 71              	0.02        	Fac_1616        	;
 71              	0.03        	Fac_11          	;
 71              	0.15        	Fac_1616        	;
 72              	0.02        	Fac_1616        	;
 72              	0.03        	Fac_11          	;
 73              	0.09        	Fac_1616        	;
 73              	0.12        	Fac_11          	;
 74              	0.03        	Fac_44          	;
 74              	0.03        	Fac_1616        	;
 74              	0.11        	Fac_1616        	;
 74              	0.15        	Fac_11          	;
 76              	0.02        	Fac_11          	;
 76              	0.02        	Fac_1616        	;
 77              	0.02        	Fac_1616        	;
 77              	0.03        	Fac_11          	;
 78              	0.03        	Fac_1616        	;
 78              	0.05        	Fac_1616        	;
 78              	0.07        	Fac_11          	;
 79              	0.1         	Fac_1616        	;
 79              	0.12        	Fac_11          	;
 80              	0.06        	Fac_1616        	;
 80              	0.07        	Fac_11          	;
 81              	0.02        	Fac_1616        	;
 81              	0.04        	Fac_1616        	;
 81              	0.05        	Fac_11          	;
 83              	0.01        	Fac_44          	;
 83              	0.09        	Fac_1616        	;
 83              	0.12        	Fac_11          	;
 84              	0.02        	Fac_1616        	;
 84              	0.03        	Fac_11          	;
 85              	0.01        	Fac_1616        	;
 85              	0.02        	Fac_11          	;
 85              	0.04        	Fac_44          	;
 87              	0.04        	Fac_1616        	;
 87              	0.05        	Fac_11          	;
 89              	0.02        	Fac_44          	;
 89              	0.02        	Fac_1616        	;
 89              	0.03        	Fac_11          	;
 90              	0.02        	Fac_11          	;
 90              	0.307       	Fac_44          	;
 94              	0.02        	Fac_1616        	;
 94              	0.03        	Fac_11          	;
 95              	0.01        	Fac_1616        	;
 95              	0.01        	Fac_44          	;
 95              	0.02        	Fac_11          	;
 98              	0.02        	Fac_1616        	;
 98              	0.03        	Fac_11          	;
 99              	0.07        	Fac_1616        	;
 99              	0.08        	Fac_11          	;
 101             	0.02        	Fac_11          	;
 101             	0.02        	Fac_1616        	;
 102             	0.04        	Fac_1616        	;
 102             	0.06        	Fac_11          	;
 103             	0.01        	Fac_1616        	;
 103             	0.02        	Fac_1616        	;
 103             	0.03        	Fac_11          	;
 107             	0.02        	Fac_11          	;
 107             	0.02        	Fac_1313        	;
 108             	0.01        	Fac_11          	;
 108             	0.02        	Fac_1313        	;
 110             	0.01        	Fac_1313        	;
 110             	0.01        	Fac_11          	;
 111             	0.01        	Fac_1313        	;
 111             	0.01        	Fac_11          	;
 111             	0.03        	Fac_11          	;
 112             	0.05        	Fac_11          	;
 112             	0.06        	Fac_1313        	;
 113             	0.04        	Fac_11          	;
 113             	0.05        	Fac_1313        	;
 114             	0.11        	Fac_11          	;
 114             	0.15        	Fac_1313        	;
 115             	0.01        	Fac_1313        	;
 115             	0.01        	Fac_11          	;
 116             	0.02        	Fac_11          	;
 116             	0.03        	Fac_1313        	;
 117             	0.01        	Fac_11          	;
 117             	0.02        	Fac_1313        	;
 118             	0.02        	Fac_11          	;
 118             	0.02        	Fac_1313        	;
 119             	0.01        	Fac_1313        	;
 119             	0.01        	Fac_11          	;
 121             	0.01        	Fac_11          	;
 121             	0.02        	Fac_1313        	;
 123             	0.03        	Fac_11          	;
 123             	0.04        	Fac_1313        	;
 124             	0.04        	Fac_1313        	;
 124             	0.04        	Fac_11          	;
 124             	0.07        	Fac_1313        	;
 124             	0.13        	Fac_11          	;
 125             	0.01        	Fac_1313        	;
 125             	0.01        	Fac_11          	;
 126             	0.01        	Fac_11          	;
 126             	0.01        	Fac_1313        	;
 126             	0.02        	Fac_44          	;
 127             	0.03        	Fac_11          	;
 127             	0.04        	Fac_1313        	;
 130             	0.01        	Fac_11          	;
 130             	0.02        	Fac_1313        	;
 131             	0.01        	Fac_88          	;
 131             	0.036       	Fac_55          	;
 131             	0.422       	Fac_11          	;
 132             	0.01        	Fac_11          	;
 132             	0.02        	Fac_1313        	;
 133             	0.02        	Fac_11          	;
 133             	0.04        	Fac_11          	;
 133             	0.05        	Fac_1313        	;
 134             	0.02        	Fac_11          	;
 134             	0.03        	Fac_1313        	;
 135             	0.06        	Fac_11          	;
 135             	0.08        	Fac_1313        	;
 136             	0.03        	Fac_1313        	;
 136             	0.03        	Fac_11          	;
 137             	0.01        	Fac_11          	;
 137             	0.01        	Fac_1313        	;
 138             	0.04        	Fac_11          	;
 138             	0.05        	Fac_1313        	;
 138             	0.109       	Fac_44          	;
 139             	0.05        	Fac_11          	;
 139             	0.06        	Fac_1313        	;
 140             	0.03        	Fac_11          	;
 140             	0.03        	Fac_1313        	;
 143             	0.05        	Fac_11          	;
 143             	0.06        	Fac_1313        	;
 144             	0.04        	Fac_11          	;
 144             	0.06        	Fac_1313        	;
 145             	0.01        	Fac_1313        	;
 145             	0.01        	Fac_11          	;
 146             	0.02        	Fac_1313        	;
 146             	0.02        	Fac_11          	;
 147             	0.01        	Fac_1313        	;
 147             	0.01        	Fac_11          	;
 149             	0.02        	Fac_1313        	;
 149             	0.02        	Fac_11          	;
 150             	0.04        	Fac_11          	;
 150             	0.06        	Fac_1313        	;
 151             	0.06        	Fac_11          	;
 151             	0.07        	Fac_1313        	;
 152             	0.04        	Fac_11          	;
 152             	0.05        	Fac_1313        	;
 153             	0.02        	Fac_88          	;
 153             	0.52        	Fac_11          	;
 154             	0.02        	Fac_44          	;
 154             	0.05        	Fac_11          	;
 154             	0.07        	Fac_1313        	;
 155             	0.01        	Fac_11          	;
 155             	0.02        	Fac_1313        	;
 157             	0.02        	Fac_11          	;
 157             	0.02        	Fac_1313        	;
 158             	0.01        	Fac_11          	;
 158             	0.01        	Fac_1313        	;
 158             	0.02        	Fac_1313        	;
 160             	0.04        	Fac_11          	;
 160             	0.06        	Fac_1313        	;
 161             	0.05        	Fac_11          	;
 161             	0.07        	Fac_1313        	;
 162             	0.04        	Fac_11          	;
 162             	0.05        	Fac_1313        	;
 163             	0.02        	Fac_11          	;
 163             	0.03        	Fac_1313        	;
 165             	0.01        	Fac_1313        	;
 165             	0.03        	Fac_1313        	;
 165             	0.03        	Fac_11          	;
 166             	0.02        	Fac_11          	;
 166             	0.03        	Fac_1313        	;
 167             	0.04        	Fac_11          	;
 167             	0.06        	Fac_1313        	;
 168             	0.01        	Fac_1313        	;
 168             	0.01        	Fac_11          	;
 169             	0.01        	Fac_1313        	;
 169             	0.01        	Fac_11          	;
 170             	0.05        	Fac_11          	;
 170             	0.07        	Fac_1313        	;
 171             	0.06        	Fac_11          	;
 171             	0.07        	Fac_1313        	;
 172             	0.06        	Fac_11          	;
 172             	0.07        	Fac_1313        	;
 173             	0.03        	Fac_11          	;
 173             	0.04        	Fac_1313        	;
 174             	0.01        	Fac_1313        	;
 174             	0.02        	Fac_55          	;
 174             	0.04        	Fac_11          	;
 176             	0.04        	Fac_11          	;
 176             	0.05        	Fac_1313        	;
 177             	0           	Fac_55          	;
 177             	0           	Fac_1313        	;
 177             	0           	Fac_11          	;
 177             	0.14        	Fac_66          	;
 178             	0.04        	Fac_1313        	;
 178             	0.04        	Fac_11          	;
 178             	0.11        	Fac_1313        	;
 180             	0.03        	Fac_11          	;
 180             	0.03        	Fac_1313        	;
 181             	0.02        	Fac_1313        	;
 181             	0.02        	Fac_11          	;
 181             	0.06        	Fac_1313        	;
 182             	0.05        	Fac_11          	;
 182             	0.07        	Fac_1313        	;
 183             	0.04        	Fac_44          	;
 183             	0.05        	Fac_11          	;
 183             	0.06        	Fac_1313        	;
 185             	0.02        	Fac_1313        	;
 185             	0.04        	Fac_11          	;
 185             	0.05        	Fac_1313        	;
 187             	0.01        	Fac_1313        	;
 187             	0.01        	Fac_11          	;
 188             	0.03        	Fac_11          	;
 188             	0.04        	Fac_1313        	;
 189             	0.11        	Fac_11          	;
 189             	0.14        	Fac_1313        	;
 191             	0.02        	Fac_11          	;
 191             	0.02        	Fac_1313        	;
 192             	0.02        	Fac_11          	;
 192             	0.02        	Fac_11          	;
 192             	0.03        	Fac_1313        	;
 193             	0.02        	Fac_11          	;
 193             	0.02        	Fac_11          	;
 193             	0.02        	Fac_1313        	;
 193             	0.03        	Fac_44          	;
 193             	0.01        	Fac_1313        	;
 194             	0.01        	Fac_11          	;
 194             	0.049       	Fac_44          	;
 195             	0.01        	Fac_11          	;
 195             	0.01        	Fac_1313        	;
 195             	0.02        	Fac_44          	;
 198             	0.01        	Fac_1313        	;
 198             	0.01        	Fac_11          	;
 199             	0.03        	Fac_11          	;
 199             	0.03        	Fac_1313        	;
 200             	0.02        	Fac_1313        	;
 200             	0.02        	Fac_11          	;
 201             	0.02        	Fac_11          	;
 201             	0.02        	Fac_1313        	;
 201             	0.05        	Fac_1313        	;
 203             	0.06        	Fac_11          	;
 203             	0.07        	Fac_1313        	;
 204             	0.02        	Fac_11          	;
 204             	0.02        	Fac_1313        	;
 205             	0.01        	Fac_1313        	;
 205             	0.01        	Fac_11          	;
 206             	0.03        	Fac_11          	;
 206             	0.03        	Fac_44          	;
 206             	0.03        	Fac_1313        	;
 206             	0.09        	Fac_1313        	;
 207             	0.04        	Fac_11          	;
 207             	0.04        	Fac_1313        	;
 207             	0.04        	Fac_1313        	;
 209             	0.03        	Fac_11          	;
 209             	0.03        	Fac_1313        	;
 210             	0.03        	Fac_1313        	;
 210             	0.03        	Fac_11          	;
 211             	0.02        	Fac_11          	;
 211             	0.02        	Fac_1313        	;
 212             	0.02        	Fac_11          	;
 212             	0.03        	Fac_1313        	;
 213             	0.03        	Fac_11          	;
 213             	0.03        	Fac_1313        	;
 214             	0.01        	Fac_11          	;
 214             	0.02        	Fac_1313        	;
 215             	0.04        	Fac_11          	;
 215             	0.05        	Fac_1313        	;
 215             	0.05        	Fac_1313        	;
 216             	0.02        	Fac_11          	;
 216             	0.02        	Fac_1313        	;
 216             	0.13        	Fac_1313        	;
 217             	0.01        	Fac_1313        	;
 217             	0.02        	Fac_11          	;
 217             	0.05        	Fac_1313        	;
 218             	0.05        	Fac_11          	;
 218             	0.06        	Fac_1313        	;
 220             	0.06        	Fac_11          	;
 220             	0.08        	Fac_1313        	;
 221             	0.02        	Fac_11          	;
 221             	0.03        	Fac_1313        	;
 222             	0.01        	Fac_11          	;
 222             	0.02        	Fac_1313        	;
 223             	0.02        	Fac_11          	;
 223             	0.02        	Fac_1313        	;
 224             	0.05        	Fac_11          	;
 224             	0.06        	Fac_1313        	;
 225             	0.01        	Fac_1313        	;
 225             	0.01        	Fac_11          	;
 226             	0.02        	Fac_11          	;
 226             	0.03        	Fac_1313        	;
 228             	0.02        	Fac_11          	;
 228             	0.03        	Fac_1313        	;
 229             	0.02        	Fac_11          	;
 229             	0.03        	Fac_1313        	;
 231             	0.01        	Fac_1313        	;
 231             	0.01        	Fac_11          	;
 233             	0.05        	Fac_11          	;
 233             	0.06        	Fac_1313        	;
 234             	0.08        	Fac_11          	;
 234             	0.11        	Fac_1313        	;
 235             	0.02        	Fac_11          	;
 235             	0.03        	Fac_1313        	;
 236             	0.04        	Fac_11          	;
 236             	0.06        	Fac_1313        	;
 237             	0.01        	Fac_11          	;
 237             	0.02        	Fac_1313        	;
 238             	0.06        	Fac_11          	;
 238             	0.08        	Fac_1313        	;
 239             	0.05        	Fac_11          	;
 239             	0.06        	Fac_1313        	;
 240             	0.04        	Fac_11          	;
 240             	0.05        	Fac_1313        	;
 242             	0.01        	Fac_1313        	;
 242             	0.02        	Fac_1313        	;
 242             	0.02        	Fac_11          	;
 245             	0.02        	Fac_11          	;
 245             	0.03        	Fac_1313        	;
 246             	0.01        	Fac_1313        	;
 246             	0.01        	Fac_11          	;
 247             	0.02        	Fac_11          	;
 247             	0.03        	Fac_1313        	;
 248             	0.01        	Fac_1313        	;
 248             	0.01        	Fac_11          	;
 249             	0.01        	Fac_11          	;
 249             	0.01        	Fac_1313        	;
 255             	0.03        	Fac_11          	;
 255             	0.04        	Fac_1313        	;
 256             	0.07        	Fac_11          	;
 256             	0.09        	Fac_1313        	;
 259             	0.01        	Fac_1313        	;
 259             	0.01        	Fac_11          	;
 259             	0.02        	Fac_1313        	;
 261             	0.01        	Fac_11          	;
 261             	0.01        	Fac_1313        	;
 271             	0.01        	Fac_11          	;
 271             	0.03        	Fac_88          	;
 277             	0.01        	Fac_11          	;
 277             	0.01        	Fac_88          	;
 277             	0.025       	Fac_44          	;
 278             	0.01        	Fac_11          	;
 278             	0.01        	Fac_88          	;
 279             	0.01        	Fac_11          	;
 279             	0.01        	Fac_88          	;
 281             	0.01        	Fac_88          	;
 281             	0.02        	Fac_11          	;
 281             	0.027       	Fac_44          	;
 302             	0.01        	Fac_44          	;
 302             	0.01        	Fac_2020        	;
 310             	0.03        	Fac_44          	;
 310             	0.06        	Fac_2020        	;
 332             	0.02        	Fac_2222        	;
 332             	0.09        	Fac_11          	;
 333             	0.03        	Fac_2222        	;
 333             	0.11        	Fac_11          	;
 334             	0.07        	Fac_2222        	;
 334             	0.29        	Fac_11          	;
 335             	0.05        	Fac_2222        	;
 335             	0.2         	Fac_11          	;
 337             	0.03        	Fac_2222        	;
 337             	0.12        	Fac_11          	;
 338             	0.01        	Fac_2222        	;
 338             	0.06        	Fac_11          	;
 339             	0.02        	Fac_2222        	;
 339             	0.09        	Fac_11          	;
 340             	0.04        	Fac_2222        	;
 340             	0.17        	Fac_11          	;
 341             	0.03        	Fac_2222        	;
 341             	0.12        	Fac_11          	;
 343             	0.02        	Fac_2222        	;
 343             	0.08        	Fac_11          	;
 344             	0.01        	Fac_2222        	;
 344             	0.06        	Fac_11          	;
 344             	0.099       	Fac_44          	;
 346             	0.02        	Fac_2222        	;
 346             	0.08        	Fac_11          	;
 347             	0.09        	Fac_2222        	;
 347             	0.38        	Fac_11          	;
 348             	0.06        	Fac_2222        	;
 348             	0.26        	Fac_11          	;
 349             	0.09        	Fac_2222        	;
 349             	0.35        	Fac_11          	;
 350             	0.03        	Fac_2222        	;
 350             	0.14        	Fac_11          	;
 351             	0.01        	Fac_2222        	;
 351             	0.06        	Fac_11          	;
 352             	0.03        	Fac_2222        	;
 352             	0.12        	Fac_11          	;
 355             	0.02        	Fac_2222        	;
 355             	0.09        	Fac_11          	;
 376             	0.05        	Fac_1010        	;
 376             	0.06        	Fac_11          	;
 377             	0.08        	Fac_1010        	;
 377             	0.1         	Fac_11          	;
 378             	0.02        	Fac_1010        	;
 378             	0.03        	Fac_11          	;
 379             	0.05        	Fac_1010        	;
 379             	0.07        	Fac_11          	;
 380             	0.04        	Fac_1010        	;
 380             	0.05        	Fac_11          	;
 382             	0.04        	Fac_1010        	;
 382             	0.06        	Fac_11          	;
 383             	0.04        	Fac_1010        	;
 383             	0.05        	Fac_11          	;
 385             	0.04        	Fac_1010        	;
 385             	0.06        	Fac_11          	;
 387             	0.03        	Fac_1010        	;
 387             	0.04        	Fac_11          	;
 388             	0.1         	Fac_1010        	;
 388             	0.14        	Fac_11          	;
 389             	0.05        	Fac_1010        	;
 389             	0.07        	Fac_11          	;
 390             	0.04        	Fac_1010        	;
 390             	0.05        	Fac_11          	;
 391             	0.05        	Fac_1010        	;
 391             	0.06        	Fac_11          	;
 392             	0.03        	Fac_1010        	;
 392             	0.04        	Fac_11          	;
 393             	0.1         	Fac_1010        	;
 393             	0.14        	Fac_11          	;
 394             	0.07        	Fac_1010        	;
 394             	0.09        	Fac_11          	;
 396             	0.07        	Fac_1010        	;
 396             	0.1         	Fac_11          	;
 398             	0.05        	Fac_1010        	;
 398             	0.07        	Fac_11          	;
 399             	0.06        	Fac_1010        	;
 399             	0.08        	Fac_11          	;
 401             	0.02        	Fac_11          	;
 401             	0.02        	Fac_1010        	;
 404             	0.04        	Fac_1010        	;
 404             	0.05        	Fac_11          	;
 405             	0.01        	Fac_1010        	;
 405             	0.02        	Fac_11          	;
 405             	0.04        	Fac_1010        	;
 407             	0.01        	Fac_1010        	;
 407             	0.02        	Fac_11          	;
 408             	0.02        	Fac_1010        	;
 408             	0.02        	Fac_11          	;
 409             	0.03        	Fac_1010        	;
 409             	0.04        	Fac_11          	;
 410             	0.01        	Fac_1010        	;
 410             	0.02        	Fac_11          	;
 411             	0.03        	Fac_1010        	;
 411             	0.04        	Fac_11          	;
 412             	0.03        	Fac_1010        	;
 412             	0.04        	Fac_11          	;
 413             	0.02        	Fac_1010        	;
 413             	0.03        	Fac_11          	;
 413             	0.04        	Fac_44          	;
 414             	0.05        	Fac_1010        	;
 414             	0.07        	Fac_11          	;
 416             	0.03        	Fac_1010        	;
 416             	0.04        	Fac_11          	;
 418             	0.03        	Fac_1010        	;
 418             	0.04        	Fac_11          	;
 420             	0.02        	Fac_1010        	;
 420             	0.02        	Fac_11          	;
 421             	0.01        	Fac_1010        	;
 421             	0.02        	Fac_11          	;
 422             	0.07        	Fac_1010        	;
 422             	0.1         	Fac_11          	;
 423             	0.05        	Fac_1010        	;
 423             	0.07        	Fac_11          	;
 425             	0.07        	Fac_1010        	;
 425             	0.09        	Fac_11          	;
 426             	0.05        	Fac_1010        	;
 426             	0.06        	Fac_11          	;
 427             	0.05        	Fac_1010        	;
 427             	0.06        	Fac_11          	;
 428             	0.06        	Fac_1010        	;
 428             	0.08        	Fac_11          	;
 429             	0.02        	Fac_11          	;
 429             	0.02        	Fac_1010        	;
 431             	0.03        	Fac_1010        	;
 431             	0.05        	Fac_11          	;
 432             	0.05        	Fac_1010        	;
 432             	0.06        	Fac_11          	;
 433             	0.02        	Fac_1010        	;
 433             	0.03        	Fac_11          	;
 434             	0.01        	Fac_1010        	;
 434             	0.02        	Fac_11          	;
 434             	0.04        	Fac_44          	;
 435             	0.02        	Fac_1010        	;
 435             	0.03        	Fac_11          	;
 437             	0.03        	Fac_1010        	;
 437             	0.04        	Fac_11          	;
 438             	0.04        	Fac_1010        	;
 438             	0.06        	Fac_11          	;
 439             	0.02        	Fac_1010        	;
 439             	0.03        	Fac_11          	;
 441             	0.02        	Fac_1010        	;
 441             	0.03        	Fac_11          	;
 442             	0.03        	Fac_1010        	;
 442             	0.04        	Fac_11          	;
 443             	0.06        	Fac_1010        	;
 443             	0.09        	Fac_11          	;
 445             	0.04        	Fac_1010        	;
 445             	0.05        	Fac_11          	;
 446             	0.02        	Fac_1010        	;
 446             	0.03        	Fac_11          	;
 447             	0.05        	Fac_1010        	;
 447             	0.06        	Fac_11          	;
 448             	0.03        	Fac_1010        	;
 448             	0.04        	Fac_11          	;
 449             	0.02        	Fac_1010        	;
 449             	0.02        	Fac_11          	;
 450             	0.02        	Fac_1010        	;
 450             	0.02        	Fac_11          	;
 451             	0.02        	Fac_1010        	;
 451             	0.03        	Fac_11          	;
 452             	0.02        	Fac_1010        	;
 452             	0.02        	Fac_11          	;
 454             	0.04        	Fac_1010        	;
 454             	0.05        	Fac_11          	;
 456             	0.02        	Fac_1010        	;
 456             	0.03        	Fac_11          	;
 458             	0.03        	Fac_1010        	;
 458             	0.04        	Fac_11          	;
 458             	0.04        	Fac_1010        	;
 460             	0.01        	Fac_11          	;
 460             	0.129       	Fac_44          	;
 463             	0.04        	Fac_1010        	;
 463             	0.05        	Fac_11          	;
 464             	0.03        	Fac_1010        	;
 464             	0.04        	Fac_11          	;
 465             	0.02        	Fac_11          	;
 465             	0.02        	Fac_1010        	;
 466             	0.06        	Fac_1010        	;
 466             	0.07        	Fac_11          	;
 467             	0.02        	Fac_1010        	;
 467             	0.03        	Fac_11          	;
 468             	0.05        	Fac_1010        	;
 468             	0.06        	Fac_11          	;
 469             	0.08        	Fac_1010        	;
 469             	0.11        	Fac_11          	;
 470             	0.04        	Fac_1010        	;
 470             	0.05        	Fac_11          	;
 471             	0.03        	Fac_1010        	;
 471             	0.04        	Fac_11          	;
 472             	0.05        	Fac_1010        	;
 472             	0.06        	Fac_11          	;
 473             	0.02        	Fac_1010        	;
 473             	0.07        	Fac_1010        	;
 473             	0.1         	Fac_11          	;
 474             	0.01        	Fac_1010        	;
 474             	0.02        	Fac_11          	;
 478             	0.06        	Fac_1010        	;
 478             	0.09        	Fac_11          	;
 479             	0.05        	Fac_1010        	;
 479             	0.07        	Fac_11          	;
 487             	0.02        	Fac_1010        	;
 487             	0.03        	Fac_11          	;
 489             	0.02        	Fac_11          	;
 489             	0.02        	Fac_1010        	;
 490             	0.06        	Fac_1010        	;
 490             	0.09        	Fac_11          	;
 491             	0.02        	Fac_1010        	;
 491             	0.03        	Fac_11          	;
 492             	0.05        	Fac_1010        	;
 492             	0.07        	Fac_11          	;
 493             	0.03        	Fac_1010        	;
 493             	0.04        	Fac_11          	;
 494             	0.06        	Fac_1010        	;
 494             	0.09        	Fac_11          	;
 495             	0.02        	Fac_1010        	;
 495             	0.03        	Fac_11          	;
 496             	0.05        	Fac_1010        	;
 496             	0.06        	Fac_11          	;
 498             	0.06        	Fac_1010        	;
 498             	0.09        	Fac_11          	;
 499             	0.03        	Fac_1010        	;
 499             	0.06        	Fac_1010        	;
 499             	0.08        	Fac_11          	;
 500             	0.02        	Fac_1010        	;
 500             	0.03        	Fac_11          	;
 501             	0.02        	Fac_1010        	;
 501             	0.03        	Fac_11          	;
 502             	0.06        	Fac_1010        	;
 502             	0.09        	Fac_11          	;
 503             	0.03        	Fac_1010        	;
 503             	0.04        	Fac_11          	;
 504             	0.04        	Fac_1010        	;
 504             	0.06        	Fac_11          	;
 510             	0.04        	Fac_11          	;
 510             	0.05        	Fac_1212        	;
 511             	0.06        	Fac_11          	;
 511             	0.07        	Fac_1212        	;
 512             	0.05        	Fac_11          	;
 512             	0.06        	Fac_1212        	;
 513             	0.04        	Fac_11          	;
 513             	0.05        	Fac_1212        	;
 515             	0.08        	Fac_11          	;
 515             	0.1         	Fac_1212        	;
 516             	0.02        	Fac_11          	;
 516             	0.03        	Fac_1212        	;
 517             	0.03        	Fac_11          	;
 517             	0.04        	Fac_1212        	;
 518             	0.06        	Fac_11          	;
 518             	0.08        	Fac_1212        	;
 519             	0.07        	Fac_11          	;
 519             	0.08        	Fac_1212        	;
 520             	0.03        	Fac_11          	;
 520             	0.04        	Fac_1212        	;
 521             	0.04        	Fac_11          	;
 521             	0.04        	Fac_1212        	;
 522             	0.03        	Fac_11          	;
 522             	0.04        	Fac_1212        	;
 523             	0.03        	Fac_11          	;
 523             	0.04        	Fac_1212        	;
 524             	0.03        	Fac_11          	;
 524             	0.03        	Fac_1212        	;
 525             	0.04        	Fac_11          	;
 525             	0.04        	Fac_1212        	;
 526             	0.03        	Fac_11          	;
 526             	0.04        	Fac_1212        	;
 527             	0.01        	Fac_1212        	;
 527             	0.02        	Fac_11          	;
 527             	0.02        	Fac_1212        	;
 527             	0.03        	Fac_44          	;
 529             	0.05        	Fac_11          	;
 529             	0.06        	Fac_1212        	;
 530             	0.02        	Fac_1212        	;
 530             	0.02        	Fac_11          	;
 531             	0.02        	Fac_1212        	;
 531             	0.02        	Fac_11          	;
 532             	0.02        	Fac_1212        	;
 532             	0.02        	Fac_11          	;
 533             	0.05        	Fac_11          	;
 533             	0.06        	Fac_1212        	;
 534             	0.06        	Fac_11          	;
 534             	0.07        	Fac_1212        	;
 535             	0.05        	Fac_11          	;
 535             	0.07        	Fac_1212        	;
 536             	0.03        	Fac_11          	;
 536             	0.03        	Fac_1212        	;
 537             	0.06        	Fac_11          	;
 537             	0.07        	Fac_1212        	;
 538             	0.02        	Fac_1212        	;
 538             	0.02        	Fac_11          	;
 539             	0.06        	Fac_11          	;
 539             	0.07        	Fac_1212        	;
 540             	0.04        	Fac_11          	;
 540             	0.05        	Fac_1212        	;
 541             	0.03        	Fac_11          	;
 541             	0.03        	Fac_1212        	;
 542             	0.05        	Fac_11          	;
 542             	0.06        	Fac_1212        	;
 546             	0.03        	Fac_11          	;
 546             	0.04        	Fac_1212        	;
 547             	0.02        	Fac_11          	;
 547             	0.02        	Fac_1212        	;
 549             	0.03        	Fac_11          	;
 549             	0.04        	Fac_1212        	;
 550             	0.04        	Fac_11          	;
 550             	0.04        	Fac_1212        	;
 552             	0.04        	Fac_11          	;
 552             	0.05        	Fac_1212        	;
 553             	0.02        	Fac_11          	;
 553             	0.02        	Fac_1212        	;
 554             	0.03        	Fac_11          	;
 554             	0.03        	Fac_1212        	;
 556             	0.03        	Fac_11          	;
 556             	0.04        	Fac_1212        	;
 557             	0.04        	Fac_11          	;
 557             	0.05        	Fac_1212        	;
 558             	0.04        	Fac_11          	;
 558             	0.05        	Fac_1212        	;
 559             	0.04        	Fac_11          	;
 559             	0.05        	Fac_1212        	;
 560             	0.09        	Fac_11          	;
 560             	0.12        	Fac_1212        	;
 561             	0.06        	Fac_11          	;
 561             	0.08        	Fac_1212        	;
 562             	0.02        	Fac_1212        	;
 562             	0.02        	Fac_11          	;
 563             	0.07        	Fac_11          	;
 563             	0.09        	Fac_1212        	;
 566             	0.02        	Fac_11          	;
 566             	0.03        	Fac_1212        	;
 567             	0.03        	Fac_11          	;
 567             	0.03        	Fac_1212        	;
 568             	0.05        	Fac_11          	;
 568             	0.06        	Fac_1212        	;
 569             	0.02        	Fac_11          	;
 569             	0.03        	Fac_1212        	;
 570             	0.05        	Fac_11          	;
 570             	0.06        	Fac_1212        	;
 571             	0.01        	Fac_1212        	;
 571             	0.01        	Fac_11          	;
 572             	0.02        	Fac_11          	;
 572             	0.02        	Fac_1212        	;
 573             	0.03        	Fac_11          	;
 573             	0.04        	Fac_1212        	;
 574             	0.03        	Fac_11          	;
 574             	0.04        	Fac_1212        	;
 575             	0.05        	Fac_11          	;
 575             	0.06        	Fac_1212        	;
 576             	0.06        	Fac_11          	;
 576             	0.08        	Fac_1212        	;
 577             	0.08        	Fac_11          	;
 577             	0.1         	Fac_1212        	;
 578             	0.04        	Fac_11          	;
 578             	0.05        	Fac_1212        	;
 581             	0.02        	Fac_11          	;
 581             	0.03        	Fac_1212        	;
 583             	0.03        	Fac_1212        	;
 583             	0.03        	Fac_11          	;
 584             	0.03        	Fac_11          	;
 584             	0.04        	Fac_1212        	;
 586             	0.01        	Fac_1212        	;
 586             	0.01        	Fac_11          	;
 588             	0.01        	Fac_11          	;
 588             	0.04        	Fac_44          	;
 590             	0.03        	Fac_1212        	;
 590             	0.03        	Fac_11          	;
 591             	0.02        	Fac_11          	;
 591             	0.03        	Fac_1212        	;
 593             	0.05        	Fac_11          	;
 593             	0.06        	Fac_1212        	;
 594             	0.02        	Fac_1212        	;
 594             	0.02        	Fac_11          	;
 595             	0.03        	Fac_1212        	;
 595             	0.03        	Fac_11          	;
 596             	0.02        	Fac_1212        	;
 596             	0.02        	Fac_11          	;
 597             	0.01        	Fac_1212        	;
 597             	0.01        	Fac_11          	;
 599             	0.02        	Fac_1212        	;
 599             	0.02        	Fac_11          	;
 600             	0.03        	Fac_11          	;
 600             	0.04        	Fac_1212        	;
 605             	0.03        	Fac_1212        	;
 605             	0.03        	Fac_11          	;
 606             	0.01        	Fac_1212        	;
 606             	0.01        	Fac_11          	;
 607             	0.04        	Fac_11          	;
 607             	0.05        	Fac_1212        	;
 608             	0.07        	Fac_11          	;
 608             	0.09        	Fac_1212        	;
 609             	0.01        	Fac_11          	;
 609             	0.02        	Fac_1212        	;
 610             	0.04        	Fac_1212        	;
 610             	0.04        	Fac_11          	;
 611             	0.02        	Fac_11          	;
 611             	0.02        	Fac_1212        	;
 612             	0.02        	Fac_11          	;
 612             	0.02        	Fac_1212        	;
 613             	0.06        	Fac_11          	;
 613             	0.07        	Fac_1212        	;
 614             	0.01        	Fac_11          	;
 614             	0.02        	Fac_1212        	;
 615             	0.01        	Fac_11          	;
 615             	0.01        	Fac_1212        	;
 617             	0.06        	Fac_11          	;
 617             	0.08        	Fac_1212        	;
 619             	0.03        	Fac_1212        	;
 619             	0.03        	Fac_11          	;
 620             	0.03        	Fac_1212        	;
 620             	0.03        	Fac_11          	;
 621             	0.04        	Fac_1212        	;
 621             	0.04        	Fac_11          	;
 622             	0.03        	Fac_11          	;
 622             	0.04        	Fac_1212        	;
 625             	0.01        	Fac_1212        	;
 625             	0.01        	Fac_11          	;
 626             	0.03        	Fac_1212        	;
 626             	0.03        	Fac_11          	;
 627             	0.01        	Fac_11          	;
 627             	0.02        	Fac_1212        	;
 629             	0.01        	Fac_11          	;
 629             	0.04        	Fac_55          	;
 629             	0.05        	Fac_1212        	;
 660             	0.02        	Fac_2828        	;
 660             	0.02        	Fac_11          	;
 660             	0.03        	Fac_2828        	;
 663             	0.02        	Fac_11          	;
 663             	0.02        	Fac_2828        	;
 664             	0.01        	Fac_11          	;
 664             	0.01        	Fac_2828        	;
 664             	0.08        	Fac_55          	;
 673             	0.02        	Fac_2828        	;
 673             	0.02        	Fac_11          	;
 673             	0.11        	Fac_55          	;
 681             	0.01        	Fac_11          	;
 681             	0.02        	Fac_2828        	;
 682             	0.02        	Fac_2828        	;
 682             	0.08        	Fac_11          	;
 682             	0.12        	Fac_2828        	;
 683             	0.01        	Fac_55          	;
 683             	0.07        	Fac_11          	;
 683             	0.11        	Fac_2828        	;
 684             	0.05        	Fac_11          	;
 684             	0.09        	Fac_2828        	;
 685             	0.03        	Fac_11          	;
 685             	0.05        	Fac_2828        	;
 686             	0.01        	Fac_11          	;
 686             	0.01        	Fac_2828        	;
 686             	0.01        	Fac_55          	;
 686             	0.04        	Fac_2828        	;
 702             	0.007       	Fac_11          	;
 702             	0.01        	Fac_88          	;
 704             	0           	Fac_88          	;
 704             	0.002       	Fac_11          	;
 717             	0.002       	Fac_11          	;
 717             	0.01        	Fac_88          	;
 720             	0.002       	Fac_11          	;
 720             	0.01        	Fac_88          	;
 741             	0.03        	Fac_2626        	;
 741             	0.04        	Fac_44          	;
 741             	0.06        	Fac_11          	;
 741             	0.07        	Fac_55          	;
 742             	0.01        	Fac_2626        	;
 742             	0.02        	Fac_11          	;
 743             	0.02        	Fac_55          	;
 743             	0.02        	Fac_2626        	;
 743             	0.04        	Fac_11          	;
 744             	0.02        	Fac_2626        	;
 744             	0.04        	Fac_11          	;
 756             	0.01        	Fac_2626        	;
 756             	0.02        	Fac_11          	;
 757             	0.01        	Fac_2626        	;
 757             	0.02        	Fac_11          	;
 760             	0.02        	Fac_2626        	;
 760             	0.04        	Fac_11          	;

[STATUS]
;ID              	Status/Setting
 1A              	Closed
 2A              	Closed
 3A              	Closed
 4B              	Closed
 5C              	Closed
 6D              	Closed
 7F              	Closed

[PATTERNS]
;ID              	Multipliers
;
 Fac_1010        	0.59        	0.20        	0.34        	0.33        	0.38        	0.36
 Fac_1010        	0.62        	1.26        	1.88        	1.93        	1.67        	1.37
 Fac_1010        	0.97        	1.07        	0.81        	0.67        	0.76        	1.03
 Fac_1010        	1.38        	1.53        	1.38        	1.21        	1.39        	0.85
;
 Fac_11          	1
;
 Fac_1212        	0.34        	0.04        	0.02        	0.01        	0.02        	0.10
 Fac_1212        	0.34        	1.46        	1.93        	2.13        	1.77        	1.43
 Fac_1212        	1.19        	1.02        	0.93        	0.67        	0.81        	1.17
 Fac_1212        	1.55        	1.64        	1.54        	1.46        	1.31        	1.12
;
 Fac_1313        	0.38        	0.20        	0.15        	0.11        	0.11        	0.14
 Fac_1313        	0.29        	1.18        	1.66        	1.67        	1.66        	1.40
 Fac_1313        	1.35        	1.18        	1.16        	1.05        	0.99        	1.24
 Fac_1313        	1.41        	1.55        	1.30        	1.52        	1.45        	0.92
;
 Fac_1616        	0.51        	0.34        	0.12        	0.13        	0.19        	0.13
 Fac_1616        	0.45        	1.53        	1.90        	1.69        	1.68        	1.28
 Fac_1616        	0.96        	0.77        	0.95        	0.70        	0.67        	0.87
 Fac_1616        	1.35        	1.73        	1.62        	1.72        	1.60        	1.06
;
 Fac_2020        	0.68        	0.63        	0.63        	0.72        	1.31        	0.95
 Fac_2020        	0.95        	1.72        	0.93        	0.88        	1.61        	1.61
 Fac_2020        	1.11        	1.34        	1.11        	0.84        	0.88        	1.61
 Fac_2020        	0.89        	0.77        	0.77        	0.72        	0.63        	0.66
;
 Fac_2222        	0.43        	0.20        	0.13        	0.09        	0.12        	0.13
 Fac_2222        	0.48        	1.71        	1.61        	1.96        	1.96        	1.07
 Fac_2222        	0.91        	0.89        	0.76        	0.29        	0.44        	0.91
 Fac_2222        	1.69        	1.93        	1.78        	1.96        	1.66        	1.05
;
 Fac_2626        	0.66        	0.00        	0.02        	0.00        	0.00        	0.00
 Fac_2626        	0.62        	1.04        	1.58        	2.96        	2.11        	1.66
 Fac_2626        	0.31        	0.39        	1.04        	0.23        	0.88        	2.09
 Fac_2626        	1.80        	1.94        	2.25        	1.18        	0.61        	0.64
;
 Fac_2828        	0.56        	0.00        	0.01        	0.00        	0.00        	0.00
 Fac_2828        	0.52        	0.87        	1.55        	2.86        	2.14        	1.75
 Fac_2828        	0.60        	0.67        	1.22        	0.53        	1.09        	2.12
 Fac_2828        	1.74        	1.69        	1.96        	1.04        	0.56        	0.56
;
 Fac_44          	0.10        	0.10        	0.10        	0.10        	0.10        	0.10
 Fac_44          	0.10        	0.10        	1.10        	2.25        	2.25        	2.25
 Fac_44          	2.25        	2.25        	2.25        	2.25        	2.25        	2.25
 Fac_44          	1.10        	0.10        	0.10        	0.10        	0.10        	0.10
;
 Fac_55          	0.25        	0.25        	0.25        	0.25        	0.25        	0.25
 Fac_55          	0.25        	0.25        	1.65        	1.65        	1.65        	1.65
 Fac_55          	1.65        	1.65        	1.65        	1.65        	1.65        	1.65
 Fac_55          	1.65        	0.90        	0.90        	0.90        	0.90        	0.25
;
 Fac_66          	0.82        	0.45        	0.35        	0.30        	0.25        	0.25
 Fac_66          	0.30        	0.50        	1.35        	2.10        	1.95        	1.60
 Fac_66          	1.30        	1.00        	1.00        	1.10        	1.15        	1.20
 Fac_66          	1.30        	1.70        	1.10        	1.00        	0.95        	0.90
;
 Fac_88          	0.65        	0.60        	0.55        	0.45        	0.45        	0.55
 Fac_88          	0.65        	1.15        	1.55        	1.50        	1.45        	1.30
 Fac_88          	1.15        	1.05        	0.90        	0.85        	0.90        	1.00
 Fac_88          	1.45        	1.50        	1.35        	1.20        	1.05        	0.75
;
 CBTariff        	.024093     	.024093     	.024093     	.024093     	.024093     	.024093
 CBTariff        	.024093     	.067945     	.067945     	.067945     	.067945     	.067945
 CBTariff        	.067945     	.067945     	.067945     	.067945     	.067945     	.067945
 CBTariff        	.067945     	.067945     	.067945     	.067945     	.067945     	.067945
;
 HHTariff        	.024600     	.024600     	.024600     	.024600     	.024600     	.024600
 HHTariff        	.024600     	.098660     	.098660     	.098660     	.098660     	.098660
 HHTariff        	.098660     	.098660     	.098660     	.098660     	.098660     	.098660
 HHTariff        	.098660     	.098660     	.098660     	.098660     	.098660     	.098660
;
 LZGTariff       	.024600     	.024600     	.024600     	.024600     	.024600     	.024600
 LZGTariff       	.024600     	0.111950    	0.111950    	0.111950    	0.111950    	0.111950
 LZGTariff       	0.111950    	0.111950    	0.111950    	0.111950    	0.111950    	0.111950
 LZGTariff       	0.111950    	0.111950    	0.111950    	0.111950    	0.111950    	0.111950
;
 LZHZTariff      	0.024567    	0.024567    	0.024567    	0.024567    	0.024567    	0.024567
 LZHZTariff      	0.024567    	0.123400    	0.123400    	0.123400    	0.123400    	0.123400
 LZHZTariff      	0.123400    	0.123400    	0.123400    	0.123400    	0.123400    	0.123400
 LZHZTariff      	0.123400    	0.123400    	0.123400    	0.123400    	0.123400    	0.123400
;
 STariff         	0.024400    	0.024400    	0.024400    	0.024400    	0.024400    	0.024400
 STariff         	0.024400    	0.119400    	0.119400    	0.119400    	0.119400    	0.119400
 STariff         	0.119400    	0.119400    	0.119400    	0.119400    	0.119400    	0.119400
 STariff         	0.119400    	0.119400    	0.119400    	0.119400    	0.119400    	0.119400
;
 STTariff        	0.024100    	0.024100    	0.024100    	0.024100    	0.024100    	0.024100
 STTariff        	0.024100    	0.075350    	0.075350    	0.075350    	0.075350    	0.075350
 STTariff        	0.075350    	0.075350    	0.075350    	0.075350    	0.075350    	0.075350
 STTariff        	0.075350    	0.075350    	0.075350    	0.075350    	0.075350    	0.075350
;
 40              	70.33       	69.55       	69.42       	69.42       	70.33       	70.33
 40              	70.33       	70.33       	70.33       	70.33       	70.29       	70.29
 40              	70.33       	70.42       	70.42       	70.37       	69.64       	69.68
 40              	69.68       	70.42       	70.37       	70.33       	70.33       	70.33
;
 Coalsgarth      	9.164       	9.518       	9.522       	9.391       	9.165       	9.165
 Coalsgarth      	9.165       	9.165       	9.163       	9.164       	9.164       	9.164
 Coalsgarth      	9.163       	9.163       	9.163       	9.163       	9.165       	9.164
 Coalsgarth      	9.164       	9.164       	9.165       	9.164       	9.164       	9.163

[CURVES]
;ID              	X-Value     	Y-Value
;PUMP:
 1006            	0           	38.00
 1006            	10          	37.00
 1006            	20          	36.00
 1006            	30          	34.00
 1006            	40          	31.00
 1006            	50          	29.00
 1006            	60          	27.00
 1006            	70          	25.00
;PUMP:
 1123            	0           	88.000
 1123            	2.78        	87.000
 1123            	5.56        	84.000
 1123            	8.53        	76.000
 1123            	11.11       	63.000
 1123            	13.89       	47.000
;PUMP:
 1641            	0           	146.000
 1641            	10          	145.000
 1641            	15          	144.000
 1641            	20          	143.000
 1641            	25          	141.000
 1641            	30          	138.000
 1641            	35          	133.000
 1641            	40          	127.000
 1641            	45          	120.000
 1641            	50          	108.000
;PUMP:
 1659            	0           	122.000
 1659            	2.22        	120.000
 1659            	2.78        	118.000
 1659            	3.33        	115.000
 1659            	3.89        	110.000
 1659            	4.44        	105.000
 1659            	5           	96.000
 1659            	5.55        	85.000
 1659            	6.11        	72.000
;PUMP:
 1691            	0           	129
 1691            	10          	128
 1691            	15          	127
 1691            	20          	126
 1691            	25          	124
 1691            	30          	121
 1691            	35          	116
 1691            	40          	110
 1691            	45          	103
 1691            	50          	91
;PUMP:
 1881            	0           	40.00
 1881            	6.94        	38.50
 1881            	13.88       	38.00
 1881            	20.83       	37.50
 1881            	27.77       	36.00
 1881            	34.72       	35.00
 1881            	41.66       	32.50
 1881            	48.61       	30.00
 1881            	55.55       	27.50
 1881            	111.5       	7.50
;PUMP:
 1883            	0           	37.000
 1883            	1           	36.999
 1883            	2           	36.998
 1883            	3           	36.997
 1883            	4           	36.996
 1883            	5           	36.995
 1883            	6           	36.994
;PUMP:
 1884            	0           	122.000
 1884            	2.22        	120.000
 1884            	2.78        	118.000
 1884            	3.33        	115.000
 1884            	3.89        	110.000
 1884            	4.44        	105.000
 1884            	5           	96.000
 1884            	5.55        	85.000
 1884            	6.11        	72.000
;PUMP:
 1948            	0           	20.00
 1948            	0.4         	19.00
 1948            	0.8         	16.00
 1948            	1.2         	13.00
 1948            	1.6         	11.00
 1948            	2           	7.00
;PUMP:
 2007            	0           	129
 2007            	10          	128
 2007            	15          	127
 2007            	20          	126
 2007            	25          	124
 2007            	30          	121
 2007            	35          	116
 2007            	40          	110
 2007            	45          	103
 2007            	50          	91
;PUMP:
 2015            	0           	129
 2015            	10          	128
 2015            	15          	127
 2015            	20          	126
 2015            	25          	124
 2015            	30          	121
 2015            	35          	116
 2015            	40          	110
 2015            	45          	103
 2015            	50          	91
;EFFICIENCY:
 HHEfficiency    	0           	0
 HHEfficiency    	1.1         	0
 HHEfficiency    	1.5         	48
 HHEfficiency    	2           	57
 HHEfficiency    	2.5         	62
 HHEfficiency    	3           	67
 HHEfficiency    	3.5         	71
 HHEfficiency    	4.5         	71
 HHEfficiency    	5           	69
 HHEfficiency    	5.5         	67
 HHEfficiency    	6           	62
;EFFICIENCY:
 CBNEfficiency   	0           	0
 CBNEfficiency   	20          	57
 CBNEfficiency   	25          	65
 CBNEfficiency   	30          	71
 CBNEfficiency   	35          	75
 CBNEfficiency   	40          	75
 CBNEfficiency   	45          	75
 CBNEfficiency   	50          	73
;EFFICIENCY:
 CBOEfficiency   	0           	0
 CBOEfficiency   	20          	57
 CBOEfficiency   	25          	65
 CBOEfficiency   	30          	71
 CBOEfficiency   	35          	75
 CBOEfficiency   	40          	75
 CBOEfficiency   	45          	72
 CBOEfficiency   	50          	70
;EFFICIENCY:
 LZGEfficiency   	0           	0
 LZGEfficiency   	2.7         	32
 LZGEfficiency   	5.5         	50
 LZGEfficiency   	8.3         	55
 LZGEfficiency   	11.11       	58
 LZGEfficiency   	13.8        	47
;EFFICIENCY:
 LZHZEfficiency  	0           	0
 LZHZEfficiency  	10          	40
 LZHZEfficiency  	20          	50
 LZHZEfficiency  	30          	61
 LZHZEfficiency  	40          	68
 LZHZEfficiency  	50          	71
 LZHZEfficiency  	60          	72
 LZHZEfficiency  	70          	72
 LZHZEfficiency  	80          	71
 LZHZEfficiency  	90          	68
 LZHZEfficiency  	100         	61
 LZHZEfficiency  	110         	50
 LZHZEfficiency  	120         	40
;EFFICIENCY:
 SEfficiency     	0           	0
 SEfficiency     	1.38        	31
 SEfficiency     	2.7         	48
 SEfficiency     	4.6         	54
 SEfficiency     	5.5         	54
 SEfficiency     	6.94        	43
;EFFICIENCY:
 STEfficiency    	0           	0
 STEfficiency    	20          	34
 STEfficiency    	40          	58
 STEfficiency    	60          	72
 STEfficiency    	80          	77
;VOLUME:
 rc692           	0           	0
 rc692           	1           	35
 rc692           	2           	68
;VOLUME:
 rc778           	0           	0
 rc778           	1           	350
 rc778           	3.37        	1460
;VOLUME:
 rc779           	0           	0
 rc779           	1.06        	110
 rc779           	2.11        	230
;VOLUME:
 rc780           	0           	0
 rc780           	1           	168
 rc780           	3.65        	682
;VOLUME:
 rc783           	0           	0
 rc783           	1           	50
 rc783           	2.69        	136
;VOLUME:
 rc784           	0           	0
 rc784           	1           	13
 rc784           	2.19        	22

[CONTROLS]
LINK 1A OPEN IF NODE A BELOW 2.5275
LINK 1A CLOSED IF NODE A ABOVE 3.2689
LINK 2A OPEN IF NODE A BELOW 2.359
LINK 2A CLOSED IF NODE A ABOVE 3.2689
LINK 3A OPEN IF NODE A BELOW 2.5275
LINK 3A CLOSED IF NODE A ABOVE 3.2689
LINK 4B OPEN IF NODE B BELOW 2.555
LINK 4B CLOSED IF NODE B ABOVE 3.4675
LINK 5C OPEN IF NODE C BELOW 1.4
LINK 5C CLOSED IF NODE C ABOVE 1.94
LINK 6D OPEN IF NODE D BELOW 1.477
LINK 6D CLOSED IF NODE D ABOVE 2.0467
LINK 7F OPEN IF NODE F BELOW 1.533
LINK 7F CLOSED IF NODE F ABOVE 1.971
LINK v1E OPEN IF NODE E BELOW 1.65
LINK v1E CLOSED IF NODE E ABOVE 2.65



[RULES]



[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0
 Pump 	1A              	Efficiency	CBOEfficiency
 Pump 	1A              	Price     	1
 Pump 	1A              	Pattern   	CBTariff
 Pump 	2A              	Efficiency	CBNEfficiency
 Pump 	2A              	Price     	1
 Pump 	2A              	Pattern   	CBTariff
 Pump 	3A              	Efficiency	STEfficiency
 Pump 	3A              	Price     	1
 Pump 	3A              	Pattern   	STTariff
 Pump 	4B              	Efficiency	LZHZEfficiency
 Pump 	4B              	Price     	1
 Pump 	4B              	Pattern   	LZHZTariff
 Pump 	5C              	Efficiency	HHEfficiency
 Pump 	5C              	Price     	1
 Pump 	5C              	Pattern   	HHTariff
 Pump 	6D              	Efficiency	LZGEfficiency
 Pump 	6D              	Price     	1
 Pump 	6D              	Pattern   	LZGTariff
 Pump 	7F              	Efficiency	SEfficiency
 Pump 	7F              	Price     	1
 Pump 	7F              	Pattern   	STariff

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00
 Hydraulic Timestep 	1:00
 Quality Timestep   	0:05
 Pattern Timestep   	1:00
 Pattern Start      	7:00
 Report Timestep    	1:00
 Report Start       	0:00
 Start ClockTime    	7
 Statistic          	NONE

[REPORT]
 Status             	FULL
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	1
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 Unbalanced         	Stop
 Pattern            	Fac_11
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	None mg/L
 Diffusivity        	1
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 1               	422347008.00    	499939008.00
 2               	417240000.00    	501588000.00
 3               	417243008.00    	501588000.00
 4               	417243008.00    	501584000.00
 5               	417239008.00    	501580000.00
 6               	417240000.00    	501584000.00
 7               	417236000.00    	501580000.00
 8               	417236000.00    	501582272.00
 9               	422345984.00    	499942016.00
 10              	417480000.00    	501463008.00
 11              	417483328.00    	501462336.00
 12              	417639008.00    	501302016.00
 13              	417732800.00    	501317312.00
 14              	417808992.00    	501116992.00
 15              	417860000.00    	501088000.00
 16              	418294016.00    	500960000.00
 17              	418318016.00    	500993984.00
 18              	418367008.00    	501056992.00
 19              	418423008.00    	501219008.00
 20              	421811008.00    	500080992.00
 21              	418387008.00    	501212992.00
 22              	418303008.00    	501180000.00
 23              	418326016.00    	501272000.00
 24              	418336000.00    	501305984.00
 25              	418440992.00    	501265984.00
 26              	418468992.00    	501310016.00
 27              	418350016.00    	501361984.00
 28              	418431008.00    	501459008.00
 29              	418488992.00    	501360992.00
 30              	418479008.00    	501468992.00
 31              	421324000.00    	500147008.00
 32              	418481984.00    	501500992.00
 33              	418535008.00    	501516992.00
 34              	418483008.00    	501508992.00
 35              	418532992.00    	501524000.00
 36              	418480992.00    	501563008.00
 37              	418457984.00    	501555008.00
 38              	418416000.00    	501537984.00
 39              	418460992.00    	501548000.00
 40              	418479008.00    	501574016.00
 41              	418528992.00    	501592992.00
 42              	421313984.00    	500148992.00
 43              	418476992.00    	501580000.00
 44              	418321984.00    	500876992.00
 45              	418683008.00    	500456992.00
 46              	418735008.00    	500432992.00
 47              	418710016.00    	500411008.00
 48              	418711008.00    	500408000.00
 49              	418745984.00    	500424992.00
 50              	418708000.00    	500408992.00
 51              	418708992.00    	500406016.00
 52              	418728992.00    	500372992.00
 53              	421312000.00    	500132000.00
 54              	418716992.00    	500388992.00
 55              	418776992.00    	500281984.00
 56              	418459008.00    	500361984.00
 57              	418392000.00    	500311008.00
 58              	417811008.00    	501124000.00
 59              	417843008.00    	501104992.00
 60              	417872992.00    	501153984.00
 61              	417919008.00    	501196992.00
 62              	417844000.00    	501308000.00
 63              	417852000.00    	501308000.00
 64              	421304992.00    	500150016.00
 65              	417856992.00    	501244992.00
 66              	417850496.00    	501327680.00
 67              	417836416.00    	501365056.00
 68              	417836000.00    	501374016.00
 69              	417768992.00    	501334016.00
 70              	417764992.00    	501276992.00
 71              	417753984.00    	501259008.00
 72              	417799008.00    	501284000.00
 73              	417516000.00    	501271008.00
 74              	417596000.00    	501231008.00
 75              	421303008.00    	500134016.00
 76              	417394816.00    	501274368.00
 77              	417386752.00    	501264192.00
 78              	417392000.00    	501238016.00
 79              	417360992.00    	501124992.00
 80              	417396000.00    	501120992.00
 81              	417356992.00    	501112992.00
 82              	417414016.00    	501092992.00
 83              	417329984.00    	501052992.00
 84              	417212992.00    	501100992.00
 85              	417505984.00    	501040992.00
 86              	421012992.00    	500191008.00
 87              	417496000.00    	501132000.00
 88              	417620992.00    	500849984.00
 89              	417623008.00    	500848000.00
 90              	417755008.00    	500852000.00
 91              	417624000.00    	500846016.00
 92              	417660000.00    	500824000.00
 93              	417704000.00    	500804992.00
 94              	417713984.00    	500793984.00
 95              	417700000.00    	500731008.00
 96              	417667008.00    	500697984.00
 97              	420952992.00    	500182016.00
 98              	417740992.00    	500662016.00
 99              	417668992.00    	500691008.00
 100             	417844000.00    	500552000.00
 101             	417584992.00    	500644000.00
 102             	417960992.00    	500456992.00
 103             	418092992.00    	500364000.00
 104             	417235008.00    	501571008.00
 105             	417228000.00    	501516992.00
 106             	417231008.00    	501489984.00
 107             	417235008.00    	501316992.00
 108             	417324992.00    	501316992.00
 109             	420968000.00    	500176992.00
 110             	417224992.00    	501312000.00
 111             	417230016.00    	501224992.00
 112             	417225984.00    	501195008.00
 113             	417307008.00    	501168992.00
 114             	417305984.00    	501163008.00
 115             	417307008.00    	501195008.00
 116             	417326016.00    	501192000.00
 117             	417264992.00    	501223008.00
 118             	417184000.00    	501108000.00
 119             	417198016.00    	501105984.00
 120             	420084992.00    	500308000.00
 121             	417185984.00    	501068992.00
 122             	417192992.00    	501065984.00
 123             	417161984.00    	501000000.00
 124             	417159008.00    	500990016.00
 125             	417052992.00    	501008992.00
 126             	417064992.00    	501084992.00
 127             	417030016.00    	501012992.00
 128             	416910016.00    	501032992.00
 129             	416900000.00    	501035008.00
 130             	416904000.00    	501004992.00
 131             	420065760.00    	500305472.00
 132             	416873984.00    	501038016.00
 133             	416844992.00    	501144992.00
 134             	416824000.00    	501212000.00
 135             	416793984.00    	501184992.00
 136             	416832000.00    	501043008.00
 137             	416832000.00    	501078016.00
 138             	416724000.00    	501063008.00
 139             	416700992.00    	501086016.00
 140             	416672992.00    	501108000.00
 141             	416668000.00    	501112992.00
 142             	420068992.00    	500284000.00
 143             	416496000.00    	501080992.00
 144             	416547008.00    	501148992.00
 145             	416547008.00    	501161984.00
 146             	416613248.00    	501131712.00
 147             	416328000.00    	501087008.00
 148             	416328992.00    	501076992.00
 149             	416247008.00    	501086016.00
 150             	416246016.00    	501127008.00
 151             	416284000.00    	501195008.00
 152             	416243008.00    	501155008.00
 153             	418918016.00    	500768992.00
 154             	416191008.00    	501214016.00
 155             	416212000.00    	501086016.00
 156             	416212992.00    	501076992.00
 157             	416159008.00    	501083008.00
 158             	416156000.00    	501123008.00
 159             	416155008.00    	501081984.00
 160             	416132992.00    	501136000.00
 161             	416111008.00    	501196992.00
 162             	416158016.00    	501214016.00
 163             	416120000.00    	501203008.00
 164             	418580000.00    	500848000.00
 165             	416145984.00    	501080992.00
 166             	416025984.00    	501076992.00
 167             	416024000.00    	501120000.00
 168             	416063008.00    	501118016.00
 169             	415996000.00    	501121984.00
 170             	415987456.00    	501219872.00
 171             	415977984.00    	501184992.00
 172             	415980000.00    	501132000.00
 173             	415927008.00    	501080992.00
 174             	415905984.00    	501012992.00
 175             	418579008.00    	500852992.00
 176             	415928992.00    	500979008.00
 177             	415500000.00    	500862016.00
 178             	417143008.00    	500923008.00
 179             	417160000.00    	500918016.00
 180             	417176000.00    	500892992.00
 181             	417184000.00    	500910016.00
 182             	417224992.00    	500881984.00
 183             	417264000.00    	500931008.00
 184             	417270016.00    	500940992.00
 185             	417284992.00    	500928992.00
 186             	418564992.00    	500854016.00
 187             	417296992.00    	501004992.00
 188             	417220992.00    	500852000.00
 189             	417212000.00    	500764000.00
 190             	417288000.00    	500732000.00
 191             	417302016.00    	500816992.00
 192             	417305984.00    	500700000.00
 193             	417158016.00    	500854016.00
 194             	417135008.00    	500852992.00
 195             	417169984.00    	500867008.00
 196             	417160992.00    	500816000.00
 197             	418564000.00    	500848992.00
 198             	417139008.00    	500736992.00
 199             	417164000.00    	500816000.00
 200             	417127008.00    	500819008.00
 201             	417111008.00    	500923008.00
 202             	417105984.00    	500959008.00
 203             	417084992.00    	500907008.00
 204             	417076992.00    	500872000.00
 205             	417000992.00    	500875008.00
 206             	417076992.00    	500828000.00
 207             	417078016.00    	500804000.00
 208             	418104928.00    	501042016.00
 209             	417054016.00    	500743008.00
 210             	417056992.00    	500795008.00
 211             	417024992.00    	500782016.00
 212             	417019008.00    	500776992.00
 213             	417027008.00    	500736000.00
 214             	416960992.00    	500764000.00
 215             	417011008.00    	500966016.00
 216             	416996000.00    	500958016.00
 217             	416951008.00    	500959008.00
 218             	416948000.00    	500931008.00
 219             	417843008.00    	501364992.00
 220             	416876992.00    	500960000.00
 221             	416884000.00    	500892992.00
 222             	416808992.00    	500963008.00
 223             	416828992.00    	500940992.00
 224             	416784000.00    	500969984.00
 225             	416807008.00    	500844992.00
 226             	416856992.00    	500859008.00
 227             	416849984.00    	500764000.00
 228             	416879008.00    	500776000.00
 229             	416867008.00    	500801984.00
 230             	417468000.00    	501628992.00
 231             	416876992.00    	500747008.00
 232             	416864000.00    	500707008.00
 233             	416868000.00    	500708000.00
 234             	416952000.00    	500852992.00
 235             	416896000.00    	500840992.00
 236             	416958016.00    	500791008.00
 237             	416921984.00    	500760000.00
 238             	416967008.00    	500728000.00
 239             	416951008.00    	500664000.00
 240             	416948992.00    	500652992.00
 241             	417468000.00    	501627264.00
 242             	416873984.00    	500643008.00
 243             	416857984.00    	500704992.00
 244             	416856992.00    	500712992.00
 245             	416876000.00    	500639008.00
 246             	416852992.00    	500598016.00
 247             	416880992.00    	500607008.00
 248             	416940992.00    	500612992.00
 249             	416951008.00    	500617984.00
 250             	416958016.00    	500580000.00
 251             	417464992.00    	501627008.00
 252             	416947008.00    	500608992.00
 253             	416961984.00    	500550016.00
 254             	416955008.00    	500559008.00
 255             	416980000.00    	500536992.00
 256             	417209984.00    	500395008.00
 257             	417230016.00    	500320992.00
 258             	417172992.00    	500275008.00
 259             	417160000.00    	500267008.00
 260             	417464992.00    	501628992.00
 261             	417012000.00    	500148000.00
 262             	417000992.00    	500108992.00
 263             	417206016.00    	501556000.00
 264             	417203008.00    	501556000.00
 265             	417206016.00    	501559008.00
 266             	417203008.00    	501559008.00
 267             	417200000.00    	501559008.00
 268             	416916000.00    	501609984.00
 269             	416676992.00    	501644992.00
 270             	416672992.00    	501644992.00
 271             	416673984.00    	501692992.00
 272             	416742016.00    	501718016.00
 273             	417457984.00    	501628000.00
 274             	416867008.00    	501748000.00
 275             	416894016.00    	501756000.00
 276             	416672992.00    	501736992.00
 277             	416620000.00    	501732000.00
 278             	416672000.00    	501768000.00
 279             	416763008.00    	501808992.00
 280             	416671008.00    	501795008.00
 281             	416576992.00    	501803008.00
 282             	416512000.00    	501791008.00
 283             	416668992.00    	501828992.00
 284             	417232000.00    	501584992.00
 285             	416668000.00    	501839008.00
 286             	416656000.00    	501840000.00
 287             	416667008.00    	501847008.00
 288             	416318016.00    	501940992.00
 289             	416318016.00    	501939008.00
 290             	416324000.00    	501939008.00
 291             	416324000.00    	501936992.00
 292             	416327008.00    	501939008.00
 293             	416327008.00    	501936992.00
 294             	416327008.00    	501935008.00
 295             	416324000.00    	501935008.00
 296             	416323008.00    	501935008.00
 297             	416321664.00    	501935008.00
 298             	417236000.00    	501584992.00
 299             	416319008.00    	501935008.00
 300             	416320000.00    	501910016.00
 301             	416347008.00    	501888000.00
 302             	416372992.00    	501787008.00
 303             	416456000.00    	501900992.00
 304             	416492992.00    	501908992.00
 305             	417232000.00    	501576992.00
 306             	416497984.00    	501820992.00
 307             	416499008.00    	501816000.00
 308             	416572992.00    	501833984.00
 309             	416576000.00    	501809984.00
 310             	416667008.00    	501851008.00
 311             	416316992.00    	501982016.00
 312             	416316992.00    	501984000.00
 313             	416316992.00    	501987008.00
 314             	416316992.00    	501988992.00
 315             	416320992.00    	501999008.00
 317             	416334016.00    	501990016.00
 318             	417233984.00    	501592000.00
 319             	416335008.00    	501993984.00
 320             	416335008.00    	501996992.00
 321             	416328096.00    	501996992.00
 322             	416328992.00    	502001984.00
 323             	416320000.00    	501984000.00
 324             	416320000.00    	501982016.00
 325             	416335008.00    	502000000.00
 326             	416332992.00    	502000672.00
 327             	417124992.00    	502009984.00
 328             	417320000.00    	501862016.00
 329             	417366016.00    	501848000.00
 330             	417379008.00    	501848000.00
 331             	417225984.00    	501584992.00
 332             	417387008.00    	501847008.00
 333             	417382016.00    	501851008.00
 334             	417321984.00    	501964992.00
 335             	417337984.00    	502001984.00
 336             	417439008.00    	501863008.00
 337             	417438016.00    	501888000.00
 338             	417428992.00    	501911008.00
 339             	417390016.00    	501892000.00
 340             	417432992.00    	501956992.00
 341             	417427008.00    	501975008.00
 342             	417225984.00    	501591008.00
 343             	417392992.00    	501959008.00
 344             	417424000.00    	501988992.00
 345             	417424992.00    	501993984.00
 346             	417508992.00    	502012992.00
 347             	417593984.00    	502008992.00
 348             	417662016.00    	501967008.00
 349             	417548000.00    	501960000.00
 350             	417577984.00    	501911008.00
 351             	417675072.00    	501954048.00
 352             	417568992.00    	501907008.00
 353             	417220000.00    	501591008.00
 354             	417572992.00    	501900000.00
 355             	417541600.00    	501873824.00
 356             	417220000.00    	501584992.00
 357             	417214016.00    	501587008.00
 358             	417212000.00    	501588000.00
 359             	417208000.00    	501588000.00
 360             	417205408.00    	501588256.00
 361             	417208000.00    	501592000.00
 362             	417212000.00    	501591008.00
 363             	417215008.00    	501590016.00
 364             	417201344.00    	501976320.00
 365             	417196000.00    	501972000.00
 366             	417192064.00    	501965952.00
 367             	417203008.00    	501944992.00
 368             	417316000.00    	501856000.00
 369             	417318016.00    	501854016.00
 370             	417316000.00    	501852000.00
 371             	417318016.00    	501851008.00
 372             	417320000.00    	501852992.00
 373             	417323008.00    	501851008.00
 374             	417435008.00    	501857984.00
 375             	417532000.00    	501852992.00
 376             	417633984.00    	501840000.00
 377             	417704000.00    	501924000.00
 378             	417652000.00    	501838016.00
 379             	417652000.00    	501827008.00
 380             	417753984.00    	501816992.00
 381             	417756000.00    	501812000.00
 382             	417791008.00    	501785984.00
 383             	417865984.00    	501820000.00
 384             	417880992.00    	501744992.00
 385             	417911008.00    	501752000.00
 386             	417921984.00    	501724992.00
 387             	417736992.00    	501784000.00
 388             	417776000.00    	501751008.00
 389             	417914304.00    	501712320.00
 390             	417760992.00    	501716000.00
 391             	417838016.00    	501675008.00
 392             	417759008.00    	501712992.00
 393             	417624992.00    	501723008.00
 394             	417743008.00    	501668992.00
 396             	417712000.00    	501547008.00
 397             	417764000.00    	501523328.00
 398             	417644000.00    	501579008.00
 399             	417601984.00    	501596992.00
 400             	417576000.00    	501608992.00
 401             	417392000.00    	501710016.00
 402             	417424000.00    	501721984.00
 403             	417471008.00    	501656992.00
 404             	417584992.00    	501724000.00
 405             	417473984.00    	501808000.00
 407             	417508000.00    	501732000.00
 408             	417564992.00    	501784000.00
 409             	417598016.00    	501817984.00
 410             	417547008.00    	501824000.00
 411             	417404992.00    	501627008.00
 412             	417331008.00    	501572000.00
 413             	417280000.00    	501576000.00
 414             	417299008.00    	501564000.00
 415             	417272992.00    	501614016.00
 416             	417280000.00    	501524992.00
 417             	417251008.00    	501584992.00
 418             	417259072.00    	501539616.00
 419             	417405696.00    	501621344.00
 420             	417428992.00    	501620992.00
 421             	417428000.00    	501630016.00
 422             	417561984.00    	501606016.00
 423             	417769984.00    	501512000.00
 424             	417775232.00    	501519264.00
 425             	417535008.00    	501550016.00
 426             	417740000.00    	501456000.00
 427             	417531008.00    	501542016.00
 428             	417500992.00    	501465984.00
 429             	417487008.00    	501411008.00
 430             	417476000.00    	501424000.00
 431             	417478016.00    	501356992.00
 432             	417627008.00    	501497984.00
 433             	417636992.00    	501492992.00
 434             	417646016.00    	501438016.00
 435             	417735008.00    	501447008.00
 436             	417702016.00    	501380000.00
 437             	417406016.00    	501572000.00
 438             	417414016.00    	501500992.00
 439             	417447008.00    	501568992.00
 440             	417460000.00    	501579008.00
 441             	417444992.00    	501591008.00
 442             	417352000.00    	501512992.00
 443             	417254016.00    	501494016.00
 444             	417247680.00    	501491712.00
 445             	417288992.00    	501403008.00
 446             	417267008.00    	501396992.00
 447             	417332992.00    	501404000.00
 448             	417352000.00    	501472992.00
 449             	417319008.00    	501457984.00
 450             	417376000.00    	501403008.00
 451             	417382016.00    	501439008.00
 452             	417366016.00    	501358016.00
 453             	417407008.00    	501419008.00
 454             	417383072.00    	501272544.00
 455             	417383008.00    	501265984.00
 456             	417264992.00    	501231008.00
 457             	417260992.00    	501232992.00
 458             	417215008.00    	501244000.00
 459             	416888992.00    	501648992.00
 460             	416852992.00    	501624000.00
 461             	416678016.00    	501644000.00
 462             	416672000.00    	501644000.00
 463             	416656000.00    	501560000.00
 464             	416700992.00    	501510016.00
 465             	416652000.00    	501529984.00
 466             	416591008.00    	501532992.00
 467             	416643008.00    	501473984.00
 468             	416623008.00    	501480992.00
 469             	416636992.00    	501428000.00
 470             	416760992.00    	501440000.00
 471             	416484992.00    	501507008.00
 472             	416459008.00    	501526016.00
 473             	416364992.00    	501529984.00
 474             	415952992.00    	501639008.00
 475             	415675008.00    	501672000.00
 476             	416033984.00    	501523008.00
 477             	415988000.00    	501249984.00
 478             	416387008.00    	501367008.00
 479             	416595008.00    	501180000.00
 480             	416644992.00    	501132992.00
 481             	416647488.00    	501130688.00
 482             	416612000.00    	501198016.00
 483             	416599008.00    	501214016.00
 484             	416625984.00    	501182016.00
 485             	416630016.00    	501176992.00
 486             	416648992.00    	501179008.00
 487             	416664000.00    	501188000.00
 488             	416668000.00    	501196992.00
 489             	416696992.00    	501139008.00
 490             	416671008.00    	501264000.00
 491             	416715008.00    	501223008.00
 492             	416716992.00    	501183008.00
 493             	416726016.00    	501231008.00
 494             	416520992.00    	501383008.00
 495             	416792992.00    	501214016.00
 496             	416756992.00    	501289984.00
 497             	416779008.00    	501299008.00
 498             	416745984.00    	501368000.00
 499             	416968992.00    	501247008.00
 500             	416948000.00    	501327008.00
 501             	416887008.00    	501308000.00
 502             	416936000.00    	501375008.00
 503             	416870016.00    	501360992.00
 504             	417073984.00    	501400992.00
 505             	417924992.00    	501724992.00
 506             	417934016.00    	501719008.00
 507             	417942016.00    	501715008.00
 508             	417939008.00    	501711008.00
 509             	417932000.00    	501704000.00
 510             	417892992.00    	501667008.00
 511             	418001984.00    	501684000.00
 512             	418126016.00    	501665984.00
 513             	418073984.00    	501615008.00
 514             	418056000.00    	501595008.00
 515             	417884000.00    	501657984.00
 516             	417792000.00    	501548992.00
 517             	417787008.00    	501512000.00
 518             	417833984.00    	501504000.00
 519             	417910016.00    	501568000.00
 520             	418016992.00    	501576000.00
 521             	417899008.00    	501512992.00
 522             	417908000.00    	501463008.00
 523             	418019008.00    	501528000.00
 524             	417924992.00    	501428000.00
 525             	417832000.00    	501380992.00
 526             	417708000.00    	501376000.00
 527             	418020992.00    	501473984.00
 528             	418028000.00    	501456992.00
 529             	418196000.00    	501572000.00
 530             	418264000.00    	501633984.00
 531             	417966016.00    	501744000.00
 532             	418024992.00    	501820992.00
 533             	417939008.00    	501792000.00
 534             	417975008.00    	501843008.00
 535             	418020000.00    	501953984.00
 536             	418076992.00    	501971008.00
 537             	417932992.00    	501951008.00
 538             	417910016.00    	501947008.00
 539             	417915008.00    	501916992.00
 540             	417910016.00    	502036992.00
 541             	418012992.00    	501791008.00
 542             	418168992.00    	502008992.00
 543             	418167808.00    	502017408.00
 544             	418175008.00    	502028992.00
 545             	418208992.00    	501950016.00
 546             	418400000.00    	501972000.00
 547             	418431008.00    	501963008.00
 548             	418436992.00    	502001984.00
 549             	418439008.00    	501961984.00
 550             	418494016.00    	501960992.00
 551             	418508992.00    	501995008.00
 552             	418500992.00    	501958016.00
 553             	418518016.00    	501920992.00
 554             	418611008.00    	501923008.00
 555             	418608000.00    	501934016.00
 556             	418576992.00    	501979008.00
 557             	418683008.00    	501940992.00
 558             	418660000.00    	501980000.00
 559             	418511008.00    	501918016.00
 560             	418371008.00    	501878016.00
 561             	418238016.00    	501852992.00
 562             	418211008.00    	501945984.00
 563             	418228992.00    	501780992.00
 564             	418259008.00    	501708992.00
 565             	418244992.00    	501704992.00
 566             	418233984.00    	501743008.00
 567             	418232000.00    	501750016.00
 568             	418119008.00    	501705984.00
 569             	418158016.00    	501681984.00
 570             	418168992.00    	501620000.00
 571             	418248992.00    	501692000.00
 572             	418249984.00    	501684992.00
 573             	418260992.00    	501703008.00
 574             	418263008.00    	501696992.00
 575             	418375008.00    	501756992.00
 576             	418515008.00    	501793984.00
 577             	418513984.00    	501840992.00
 578             	418617984.00    	501856000.00
 579             	418631008.00    	501815008.00
 580             	418636992.00    	501816000.00
 581             	418632992.00    	501809984.00
 582             	418644992.00    	501812000.00
 583             	418624992.00    	501808992.00
 584             	418524000.00    	501780992.00
 585             	418271008.00    	501660000.00
 586             	418284992.00    	501652992.00
 587             	418296000.00    	501662016.00
 588             	418307008.00    	501644992.00
 589             	418427008.00    	501723008.00
 590             	418504992.00    	501744992.00
 591             	418440992.00    	501683008.00
 592             	418371008.00    	501659008.00
 593             	418443008.00    	501676992.00
 594             	418524992.00    	501700000.00
 595             	418457984.00    	501632992.00
 596             	418524992.00    	501656992.00
 597             	418468000.00    	501607008.00
 598             	418468992.00    	501604032.00
 599             	418448000.00    	501600992.00
 600             	418420000.00    	501591008.00
 601             	418446016.00    	501607008.00
 602             	418512992.00    	501748000.00
 603             	418526016.00    	501751008.00
 604             	418515008.00    	501744000.00
 605             	418520992.00    	501745984.00
 606             	418625984.00    	501768000.00
 607             	418638016.00    	501707008.00
 608             	418647008.00    	501688992.00
 609             	418664000.00    	501654016.00
 610             	418734016.00    	501664992.00
 611             	418724992.00    	501623008.00
 612             	418672000.00    	501612992.00
 613             	418620992.00    	501600992.00
 614             	418627008.00    	501537984.00
 615             	418680992.00    	501556992.00
 616             	418688992.00    	501560992.00
 617             	418678016.00    	501473984.00
 618             	418640000.00    	501427008.00
 619             	418663008.00    	501420992.00
 620             	418623008.00    	501416992.00
 621             	418571008.00    	501415008.00
 622             	418592992.00    	501359008.00
 623             	418614016.00    	501359008.00
 624             	418591008.00    	501336992.00
 625             	418764000.00    	501755008.00
 626             	418676000.00    	501870016.00
 627             	418785984.00    	501756992.00
 628             	418784000.00    	501720992.00
 629             	418793984.00    	501649984.00
 630             	419056000.00    	501812992.00
 631             	419060000.00    	501815008.00
 632             	422360000.00    	499937984.00
 633             	422361984.00    	499932992.00
 634             	417231008.00    	500320000.00
 635             	417230016.00    	500320000.00
 636             	417230016.00    	500319008.00
 637             	417231008.00    	500319008.00
 638             	417231008.00    	500318016.00
 639             	417230016.00    	500318016.00
 642             	417219136.00    	500302592.00
 643             	417063008.00    	500203008.00
 644             	416708000.00    	500132992.00
 645             	416689984.00    	500136992.00
 646             	416684000.00    	500140000.00
 647             	416655008.00    	500152992.00
 648             	416659008.00    	500159008.00
 649             	416649984.00    	500164000.00
 650             	416647008.00    	500158016.00
 651             	416650624.00    	500155872.00
 652             	416374016.00    	500220992.00
 653             	416030016.00    	500180992.00
 654             	416004992.00    	500168000.00
 655             	416008000.00    	500168992.00
 656             	416009504.00    	500169248.00
 657             	416007008.00    	500171008.00
 658             	416014016.00    	500172992.00
 659             	416010080.00    	500169280.00
 660             	416015008.00    	500169984.00
 661             	416022016.00    	500172992.00
 662             	416144992.00    	500227008.00
 663             	416364000.00    	500220992.00
 664             	415516992.00    	500191008.00
 665             	415513984.00    	500183008.00
 666             	415620000.00    	499809984.00
 667             	415616992.00    	499793984.00
 668             	415612992.00    	499795008.00
 669             	415611008.00    	499785984.00
 670             	415616000.00    	499784992.00
 671             	415550016.00    	499707008.00
 672             	415588992.00    	499587008.00
 673             	415591008.00    	499582016.00
 674             	415480992.00    	499473984.00
 675             	415476672.00    	499474368.00
 676             	415475008.00    	499468000.00
 677             	415479008.00    	499467008.00
 678             	415478016.00    	499464000.00
 679             	415745984.00    	499648000.00
 680             	415943008.00    	499680000.00
 681             	416049984.00    	499705984.00
 682             	414808000.00    	500223008.00
 683             	414576992.00    	500232000.00
 684             	414439008.00    	500248000.00
 685             	414148992.00    	500279008.00
 686             	413832000.00    	500300992.00
 687             	413443008.00    	500319008.00
 688             	413443008.00    	500316992.00
 689             	413440992.00    	500316992.00
 690             	413438016.00    	500316992.00
 691             	413423008.00    	500312000.00
 693             	413435008.00    	500312000.00
 694             	413436000.00    	500319008.00
 695             	413438560.00    	500319008.00
 696             	422363008.00    	499928992.00
 697             	416321984.00    	501950016.00
 698             	416328000.00    	501950016.00
 699             	416328000.00    	501944992.00
 700             	416321984.00    	501944992.00
 701             	416323008.00    	501587008.00
 702             	415441984.00    	501407008.00
 703             	415444000.00    	501400992.00
 704             	414996992.00    	501316992.00
 705             	414968000.00    	501321984.00
 706             	414968000.00    	501316992.00
 707             	414456000.00    	501456992.00
 708             	414374016.00    	501536000.00
 709             	414328000.00    	501582016.00
 710             	414324000.00    	501577984.00
 711             	414316000.00    	501592992.00
 712             	414145984.00    	501759008.00
 713             	413840000.00    	501881984.00
 714             	413558016.00    	501846016.00
 715             	413559008.00    	501839008.00
 716             	413439008.00    	501828000.00
 717             	413236000.00    	501756000.00
 718             	413028992.00    	501705984.00
 719             	412932992.00    	501704000.00
 720             	412755008.00    	501646016.00
 721             	412592000.00    	501574016.00
 722             	412207008.00    	501451008.00
 723             	412094016.00    	501447008.00
 724             	412094016.00    	501452992.00
 725             	411988992.00    	501475008.00
 726             	411796000.00    	501513984.00
 727             	411616992.00    	501561984.00
 728             	411433984.00    	501720992.00
 729             	411472000.00    	501992992.00
 730             	411223008.00    	501848992.00
 731             	411226720.00    	501844192.00
 732             	410680992.00    	500793984.00
 733             	410676000.00    	500796992.00
 734             	410660992.00    	500780992.00
 735             	410664992.00    	500795008.00
 736             	410655008.00    	500784000.00
 739             	410652992.00    	500779008.00
 740             	410652288.00    	500776928.00
 741             	410531008.00    	500593984.00
 742             	410312992.00    	500422016.00
 743             	410287008.00    	500385984.00
 744             	410404512.00    	500669376.00
 745             	410368992.00    	500624000.00
 746             	410368992.00    	500620992.00
 747             	410364992.00    	500621568.00
 748             	410368992.00    	500627008.00
 749             	410364992.00    	500627008.00
 750             	410364992.00    	500624000.00
 751             	410367008.00    	500624000.00
 752             	410368000.00    	500624000.00
 753             	410364000.00    	500624992.00
 754             	410360000.00    	500625984.00
 755             	410134016.00    	500696992.00
 756             	410131008.00    	500696992.00
 757             	410028000.00    	500849984.00
 758             	410031008.00    	500852992.00
 759             	409868000.00    	501016000.00
 760             	409504000.00    	500920992.00
 761             	409296000.00    	500880992.00
 762             	409296000.00    	500887008.00
 763             	409292000.00    	500880992.00
 765             	422354624.00    	499936000.00
 766             	422352000.00    	499935008.00
 767             	422355584.00    	499931072.00
 768             	422352992.00    	499929984.00
 770             	422353984.00    	499926016.00
 771             	422352416.00    	499925312.00
 1517            	417963296.00    	501748800.00
 1909            	422359968.00    	499938048.00
 1925            	417246720.00    	501601792.00
 1926            	417241376.00    	501602784.00
 1949            	417964448.00    	501749280.00
 1950            	417966304.00    	501746400.00
 1977            	416327968.00    	501989568.00
 640             	417232000.00    	500320000.00
 641             	417232000.00    	500319008.00
 838             	418476448.00    	501581088.00
 868             	417832384.00    	501380288.00
 877             	417390944.00    	501273504.00
 890             	417213568.00    	501104480.00
 916             	417243968.00    	501491424.00
 930             	417259968.00    	501221472.00
 962             	416665984.00    	501114208.00
 969             	416611840.00    	501127328.00
 1114            	417466240.00    	501629024.00
 1119            	417205984.00    	501557632.00
 1147            	416576736.00    	501804608.00
 1156            	416667008.00    	501848512.00
 1162            	416318592.00    	501936480.00
 1212            	416330432.00    	502001376.00
 1219            	416318368.00    	501982048.00
 1231            	417221888.00    	501585024.00
 1238            	417438208.00    	501862048.00
 1260            	417678560.00    	501951264.00
 1268            	417541216.00    	501872096.00
 1276            	417208000.00    	501589536.00
 1289            	417316096.00    	501857248.00
 1328            	417917152.00    	501710912.00
 1341            	417767616.00    	501522240.00
 1378            	417777216.00    	501522368.00
 1394            	417702592.00    	501379808.00
 1425            	416673824.00    	501643968.00
 1442            	416391584.00    	501499744.00
 1446            	415960736.00    	501621632.00
 1451            	415986752.00    	501245536.00
 1671            	416651936.00    	500154400.00
 1697            	416010752.00    	500169376.00
 1712            	415615008.00    	499785184.00
 1720            	415477888.00    	499474816.00
 1735            	413439936.00    	500319008.00
 1748            	416321984.00    	501945856.00
 1787            	410654112.00    	500779232.00
 1808            	410368192.00    	500624000.00
 1811            	410365888.00    	500620992.00
 2016            	422358464.00    	499937408.00
 2019            	422353152.00    	499935392.00
 1791            	410663360.00    	500793088.00
 1088            	416875808.00    	500639392.00
 1109            	417161312.00    	500267808.00
 1469            	416724896.00    	501230208.00
 316             	416334016.00    	501987008.00
 769             	422358592.00    	499927648.00
 773             	417202880.00    	501978496.00
 775             	416326144.00    	501988128.00
 777             	409293888.00    	500887008.00
 1034            	418565600.00    	500848896.00
 1125            	417203008.00    	501558080.00
 1167            	416324000.00    	501935200.00
 1171            	416327008.00    	501935200.00
 1215            	416317312.00    	501984000.00
 1302            	417196608.00    	501972800.00
 1643            	422355808.00    	499936448.00
 1693            	422357152.00    	499931648.00
 1794            	410655744.00    	500784800.00
 1896            	410663808.00    	500793632.00
 1931            	417239712.00    	501602400.00
 1954            	417965280.00    	501748000.00
 1971            	409292512.00    	500884128.00
 2003            	422354368.00    	499937568.00
 798             	417723424.00    	501315776.00
 1199            	416317920.00    	501988928.00
 1265            	417220000.00    	501585600.00
 1305            	417201408.00    	501976672.00
 1684            	416009344.00    	500169216.00
 1818            	410364992.00    	500624288.00
 1821            	410366784.00    	500624000.00
 1834            	409296000.00    	500881600.00
 1846            	422354464.00    	499926176.00
 1899            	417220000.00    	501587296.00
 1912            	422357952.00    	499940064.00
 1934            	417244288.00    	501602240.00
 1960            	422354912.00    	499930784.00
 1963            	422360704.00    	499932640.00
 1992            	416327360.00    	501990368.00
 2009            	422357312.00    	499938496.00
 2012            	422352928.00    	499937152.00
 1708            	415616096.00    	499785888.00
 1815            	410368480.00    	500633344.00
 1658            	417232000.00    	500319872.00
 1690            	422359136.00    	499932288.00
 1648            	417230016.00    	500319904.00
 1005            	418566400.00    	500853888.00
 1250            	417225472.00    	501591008.00
 2002            	422356160.00    	499938176.00
 774             	417238720.00    	501600448.00
 776             	410663168.00    	500792896.00
 1179            	417238464.00    	501598912.00
 1197            	416325312.00    	501988224.00
 1283            	417202720.00    	501978272.00
 1838            	409294080.00    	500887008.00
 1944            	417964768.00    	501746208.00
 O               	422356992.00    	499940992.00
 A               	417238016.00    	501601984.00
 B               	417201984.00    	501980000.00
 C               	413427872.00    	500311776.00
 D               	416317312.00    	501997600.00
 E               	410662432.00    	500792128.00
 F               	409292992.00    	500887008.00

[VERTICES]
;Link            	X-Coord         	Y-Coord
 1A              	422356160.00    	499938176.00

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node

[BACKDROP]
 DIMENSIONS     	408638249.60    	499335350.40    	423020758.40    	502165641.60
 UNITS          	None
 FILE
 OFFSET         	0.00            	0.00

[END]
